<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>配电网调控人员考试题库</title>
<style>
* { margin: 0; padding: 0; box-sizing: border-box; }
body { font-family: -apple-system, BlinkMacSystemFont, "Segoe UI", "PingFang SC", "Hiragino Sans GB", "Microsoft YaHei", sans-serif; background: #f0f2f5; color: #333; min-height: 100vh; }

.header { background: linear-gradient(135deg, #1a73e8, #0d47a1); color: #fff; padding: 20px 0; text-align: center; box-shadow: 0 2px 8px rgba(0,0,0,0.15); position: sticky; top: 0; z-index: 100; }
.header h1 { font-size: 24px; font-weight: 600; letter-spacing: 2px; }
.header p { font-size: 14px; opacity: 0.85; margin-top: 4px; }

.container { max-width: 900px; margin: 0 auto; padding: 20px 16px; }

.controls { background: #fff; border-radius: 12px; padding: 20px; margin-bottom: 20px; box-shadow: 0 1px 4px rgba(0,0,0,0.08); display: flex; flex-wrap: wrap; gap: 12px; align-items: center; }
.controls label { font-size: 14px; font-weight: 500; color: #555; }
.controls select, .controls input[type="number"] { padding: 8px 12px; border: 1px solid #d9d9d9; border-radius: 6px; font-size: 14px; outline: none; transition: border-color 0.2s; }
.controls select:focus, .controls input:focus { border-color: #1a73e8; }
.controls button { padding: 8px 20px; border: none; border-radius: 6px; font-size: 14px; cursor: pointer; transition: all 0.2s; font-weight: 500; }
.btn-primary { background: #1a73e8; color: #fff; }
.btn-primary:hover { background: #1557b0; }
.btn-secondary { background: #f0f0f0; color: #333; }
.btn-secondary:hover { background: #e0e0e0; }
.btn-success { background: #34a853; color: #fff; }
.btn-success:hover { background: #2d9249; }

.stats-bar { display: flex; gap: 16px; flex-wrap: wrap; margin-bottom: 20px; }
.stat-card { background: #fff; border-radius: 10px; padding: 14px 20px; box-shadow: 0 1px 4px rgba(0,0,0,0.08); flex: 1; min-width: 120px; text-align: center; }
.stat-card .num { font-size: 28px; font-weight: 700; }
.stat-card .label { font-size: 12px; color: #888; margin-top: 2px; }
.stat-card.correct .num { color: #34a853; }
.stat-card.wrong .num { color: #ea4335; }
.stat-card.total .num { color: #1a73e8; }
.stat-card.rate .num { color: #fbbc04; }

.question-card { background: #fff; border-radius: 12px; padding: 24px; margin-bottom: 16px; box-shadow: 0 1px 4px rgba(0,0,0,0.08); transition: box-shadow 0.2s; }
.question-card:hover { box-shadow: 0 2px 12px rgba(0,0,0,0.12); }

.q-header { display: flex; justify-content: space-between; align-items: center; margin-bottom: 12px; flex-wrap: wrap; gap: 8px; }
.q-number { font-size: 13px; color: #888; }
.q-tags { display: flex; gap: 6px; }
.tag { padding: 2px 10px; border-radius: 12px; font-size: 12px; font-weight: 500; }
.tag-category { background: #e8f0fe; color: #1a73e8; }
.tag-type { background: #fce8e6; color: #c5221f; }
.tag-type.单选题 { background: #e8f0fe; color: #1a73e8; }
.tag-type.多选题 { background: #fef7e0; color: #b06000; }
.tag-type.判断题 { background: #e6f4ea; color: #137333; }
.tag-type.简答题 { background: #f3e8fd; color: #7627bb; }

.q-text { font-size: 16px; line-height: 1.7; margin-bottom: 16px; color: #1a1a1a; font-weight: 500; }

.options { display: flex; flex-direction: column; gap: 8px; }
.option-btn { display: flex; align-items: flex-start; gap: 10px; padding: 12px 16px; border: 2px solid #e8e8e8; border-radius: 8px; cursor: pointer; transition: all 0.2s; background: #fafafa; text-align: left; font-size: 15px; line-height: 1.6; }
.option-btn:hover:not(.disabled) { border-color: #1a73e8; background: #f0f6ff; }
.option-btn.selected { border-color: #1a73e8; background: #e8f0fe; }
.option-btn.correct { border-color: #34a853; background: #e6f4ea; }
.option-btn.wrong { border-color: #ea4335; background: #fce8e6; }
.option-btn.disabled { cursor: default; opacity: 0.85; }
.option-btn .opt-label { min-width: 28px; height: 28px; border-radius: 50%; background: #e8e8e8; display: flex; align-items: center; justify-content: center; font-weight: 600; font-size: 14px; flex-shrink: 0; }
.option-btn.selected .opt-label { background: #1a73e8; color: #fff; }
.option-btn.correct .opt-label { background: #34a853; color: #fff; }
.option-btn.wrong .opt-label { background: #ea4335; color: #fff; }

.answer-section { margin-top: 16px; padding: 16px; border-radius: 8px; display: none; }
.answer-section.show { display: block; animation: fadeIn 0.3s ease; }
.answer-correct { background: #e6f4ea; border-left: 4px solid #34a853; }
.answer-wrong { background: #fce8e6; border-left: 4px solid #ea4335; }
.answer-info { background: #e8f0fe; border-left: 4px solid #1a73e8; }

.answer-section h4 { font-size: 14px; margin-bottom: 6px; }
.answer-section p { font-size: 14px; line-height: 1.6; color: #444; }

.short-answer-section { margin-top: 12px; padding: 16px; background: #f8f9fa; border-radius: 8px; border: 1px solid #e8e8e8; }
.short-answer-section .answer-label { font-size: 13px; color: #888; margin-bottom: 8px; }
.short-answer-section .answer-text { font-size: 15px; line-height: 1.8; color: #1a1a1a; white-space: pre-wrap; }

.show-answer-btn { margin-top: 12px; padding: 8px 16px; background: #f0f0f0; border: none; border-radius: 6px; cursor: pointer; font-size: 13px; color: #555; transition: all 0.2s; }
.show-answer-btn:hover { background: #e0e0e0; }

.submit-btn { margin-top: 16px; padding: 10px 28px; background: #1a73e8; color: #fff; border: none; border-radius: 8px; cursor: pointer; font-size: 15px; font-weight: 500; transition: all 0.2s; }
.submit-btn:hover { background: #1557b0; }
.submit-btn:disabled { background: #ccc; cursor: not-allowed; }

.pagination { display: flex; justify-content: center; align-items: center; gap: 8px; margin-top: 24px; padding: 16px 0; }
.pagination button { padding: 8px 14px; border: 1px solid #d9d9d9; border-radius: 6px; background: #fff; cursor: pointer; font-size: 14px; transition: all 0.2s; }
.pagination button:hover:not(:disabled) { border-color: #1a73e8; color: #1a73e8; }
.pagination button:disabled { opacity: 0.4; cursor: not-allowed; }
.pagination .page-info { font-size: 14px; color: #666; padding: 0 12px; }

.mode-toggle { display: flex; gap: 8px; margin-left: auto; }
.mode-btn { padding: 6px 14px; border: 1px solid #d9d9d9; border-radius: 6px; background: #fff; cursor: pointer; font-size: 13px; transition: all 0.2s; }
.mode-btn.active { background: #1a73e8; color: #fff; border-color: #1a73e8; }

.empty-state { text-align: center; padding: 60px 20px; color: #999; }
.empty-state svg { width: 80px; height: 80px; margin-bottom: 16px; opacity: 0.4; }
.empty-state p { font-size: 16px; }

@keyframes fadeIn { from { opacity: 0; transform: translateY(-4px); } to { opacity: 1; transform: translateY(0); } }

@media (max-width: 640px) {
  .header h1 { font-size: 18px; }
  .container { padding: 12px 8px; }
  .controls { flex-direction: column; align-items: stretch; }
  .stats-bar { gap: 8px; }
  .stat-card { padding: 10px 12px; min-width: 80px; }
  .stat-card .num { font-size: 22px; }
  .question-card { padding: 16px; }
  .q-text { font-size: 15px; }
  .option-btn { padding: 10px 12px; font-size: 14px; }
  .mode-toggle { margin-left: 0; }
}
</style>
</head>
<body>

<div class="header">
  <h1>配电网调控人员考试题库</h1>
  <p>共 <span id="totalCount">0</span> 道题 · 支持单选、多选、判断、简答</p>
</div>

<div class="container">
  <div class="controls">
    <div style="display:flex;flex-wrap:wrap;gap:12px;align-items:center;flex:1">
      <label>分类：</label>
      <select id="categoryFilter">
        <option value="all">全部分类</option>
      </select>
      <label>题型：</label>
      <select id="typeFilter">
        <option value="all">全部题型</option>
        <option value="单选题">单选题</option>
        <option value="多选题">多选题</option>
        <option value="判断题">判断题</option>
        <option value="简答题">简答题</option>
      </select>
      <label>每页：</label>
      <input type="number" id="pageSize" value="10" min="1" max="50" style="width:60px">
    </div>
    <div class="mode-toggle">
      <button class="mode-btn active" data-mode="exam" onclick="setMode('exam')">答题模式</button>
      <button class="mode-btn" data-mode="single" onclick="setMode('single')">单题模式</button>
      <button class="mode-btn" data-mode="browse" onclick="setMode('browse')">浏览模式</button>
    </div>
  </div>

  <div class="stats-bar">
    <div class="stat-card total"><div class="num" id="statTotal">0</div><div class="label">当前题目数</div></div>
    <div class="stat-card correct"><div class="num" id="statCorrect">0</div><div class="label">答对</div></div>
    <div class="stat-card wrong"><div class="num" id="statWrong">0</div><div class="label">答错</div></div>
    <div class="stat-card rate"><div class="num" id="statRate">-</div><div class="label">正确率</div></div>
  </div>

  <div id="questionList"></div>

  <div class="pagination" id="pagination"></div>
</div>

<script>
const DATA = [{"category": "配电网概述", "type": "单选题", "question": "（）是由发电厂的动力部分以及发电、输电、变电、配电、用电组成的整体。", "options": [{"label": "A", "text": "电力系统"}, {"label": "B", "text": "动力系统"}, {"label": "C", "text": "能源系统"}, {"label": "D", "text": "电力网"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第一节：动力系统是由发电厂的动力部分（如火力发电的锅炉、汽轮机，水力发电的水轮机和水库，核力发电的核反应堆和汽轮机等）以及发电、输电、变电、配电、用电组成的整体。"}, {"category": "配电网概述", "type": "单选题", "question": "电力系统是由发电、输电、变电、配电和用电组成的整体，它是（）的一部分。", "options": [{"label": "A", "text": "动力网"}, {"label": "B", "text": "动力系统"}, {"label": "C", "text": "能源系统"}, {"label": "D", "text": "电力网"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第一节：电力系统是由发电、输电、变电、配电和用电组成的整体，它是动力系统的一部分。"}, {"category": "配电网概述", "type": "单选题", "question": "下列不属于电力系统组成部分的是（）。", "options": [{"label": "A", "text": "发电厂的动力部分"}, {"label": "B", "text": "变电部分"}, {"label": "C", "text": "配电部分"}, {"label": "D", "text": "用电部分"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第一节：电力系统是由发电、输电、变电、配电和用电组成的整体，它是动力系统的一部分。"}, {"category": "配电网概述", "type": "单选题", "question": "配电网对应电压等级一般为（）kV及以下。", "options": [{"label": "A", "text": "10"}, {"label": "B", "text": "35"}, {"label": "C", "text": "110"}, {"label": "D", "text": "220"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第一节：配电网。从电源侧（输电网、发电设施、分布式电源等）接受电能，并通过配电设施就地或逐级分配给各类用户的电力网络，对应电压等级一般为110kV及以下。"}, {"category": "配电网概述", "type": "单选题", "question": "按照电压等级分类，下列属于中压配电网的是（）。", "options": [{"label": "A", "text": "220kV"}, {"label": "B", "text": "35kV"}, {"label": "C", "text": "10kV"}, {"label": "D", "text": "220V"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第二节：配电网按电压等级的不同，可又分为高压配电网（110kV、66kV、35kV）、中压配电网（20kV、10kV、6kV、3kV）和低压配电网（220V/380V）。"}, {"category": "配电网概述", "type": "单选题", "question": "按照电压等级分类，下列不属于中压配电网的是（）。", "options": [{"label": "A", "text": "35kV"}, {"label": "B", "text": "20kV"}, {"label": "C", "text": "10kV"}, {"label": "D", "text": "6kV"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第二节：配电网按电压等级的不同，可又分为高压配电网（110kV、66kV、35kV）、中压配电网（20kV、10kV、6kV、3kV）和低压配电网（220V/380V）。"}, {"category": "配电网概述", "type": "单选题", "question": "城市配电网一般采用（）作为高压配电电压。", "options": [{"label": "A", "text": "110kV"}, {"label": "B", "text": "66kV"}, {"label": "C", "text": "35kV"}, {"label": "D", "text": "20kV"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第二节：城市配电网一般采用110kV作为高压配电电压。"}, {"category": "配电网概述", "type": "单选题", "question": "（）具有容量大、负荷重、负荷节点少、供电可靠性要求高等特点。", "options": [{"label": "A", "text": "中压输电网"}, {"label": "B", "text": "高压配电网"}, {"label": "C", "text": "中压配电网"}, {"label": "D", "text": "低压配电网"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第二节：高压配电网具有容量大、负荷重、负荷节点少、供电可靠性要求高等特点。"}, {"category": "配电网概述", "type": "单选题", "question": "（）主要采用的三相四线制、单相和三相三线制组成的混合系统。", "options": [{"label": "A", "text": "中压输电网"}, {"label": "B", "text": "高压配电网"}, {"label": "C", "text": "中压配电网"}, {"label": "D", "text": "低压配电网"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第二节：低压配电网主要采用的三相四线制、单相和三相三线制组成的混合系统。"}, {"category": "配电网概述", "type": "单选题", "question": "按照电压等级分类，下列属于高压配电网的是（）。", "options": [{"label": "A", "text": "220kV"}, {"label": "B", "text": "35kV"}, {"label": "C", "text": "10kV"}, {"label": "D", "text": "220V"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第二节：配电网按电压等级的不同，可又分为高压配电网（110kV、66kV、35kV）、中压配电网（20kV、10kV、6kV、3kV）和低压配电网（220V/380V）。"}, {"category": "配电网概述", "type": "单选题", "question": "下列关于配电网的特点描述正确的是（）。", "options": [{"label": "A", "text": "发展速度慢"}, {"label": "B", "text": "农网负荷季节性弱"}, {"label": "C", "text": "接线较复杂"}, {"label": "D", "text": "供电线路短"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第二节：配电网的特点，\n1.供电线路长，分布面积广。\n2.发展速度快，用户对供电质量要求高。\n3.对经济发展较好地区配电网设计标准要求高，供电的可靠性要求较高。\n4.农网负荷季节性强。\n5.配电网接线较复杂，必须保证调度上的灵活性、运行上的供电连续性和经济性。\n6.随着配电网自动化水平的提高，对供电管理水平的要求越来越高。\n7.随着分布式电源、储能、增量配网及微电网的接入，配电网由传统的无源网向有源网转变，配电网物理形态及运行特性发生重大变化。"}, {"category": "配电网概述", "type": "单选题", "question": "下列关于配电网的特点描述错误的是（）。", "options": [{"label": "A", "text": "供电线路长，分布面积广"}, {"label": "B", "text": "发展速度快，用户对供电质量要求高"}, {"label": "C", "text": "对经济发展较好地区配电网设计标准要求高，供电的可靠性要求较高"}, {"label": "D", "text": "农网负荷季节性弱"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第二节：配电网的特点\n1.供电线路长，分布面积广。\n2.发展速度快，用户对供电质量要求高。\n3.对经济发展较好地区配电网设计标准要求高，供电的可靠性要求较高。\n4.农网负荷季节性强。\n5.配电网接线较复杂，必须保证调度上的灵活性、运行上的供电连续性和经济性。\n6.随着配电网自动化水平的提高，对供电管理水平的要求越来越高。\n7.随着分布式电源、储能、增量配网及微电网的接入，配电网由传统的无源网向有源网转变，配电网物理形态及运行特性发生重大变化。"}, {"category": "配电网概述", "type": "单选题", "question": "下列关于低压配电网特点描述正确的是（）。", "options": [{"label": "A", "text": "容量大、负荷重、负荷节点少、供电可靠性要求高"}, {"label": "B", "text": "供电距离较近、电源点较少、供电容量不大、分布面广"}, {"label": "C", "text": "供电距离较近、电源点较多、供电容量不大、分布面窄"}, {"label": "D", "text": "供电距离较近、电源点较多、供电容量不大、分布面广"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第二节：低压配电网的供电距离较近，低压电源点较多，一台配电变压器就可作为一个低压配电网的电源，两个电源点之间的距离通常不超过几百米。低压配电线路供电容量不大，但分布面广，除一些集中用电的用户外，大量是供给城乡居民生活用电及分散的街道照明用电等。"}, {"category": "配电网概述", "type": "单选题", "question": "（）分为110/66/35kV三个电压等级。", "options": [{"label": "A", "text": "超高压配电网"}, {"label": "B", "text": "高压配电网"}, {"label": "C", "text": "中压配电网"}, {"label": "D", "text": "低压配电网"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第二节：高压配电网分为110/66/35kV三个电压等级，城市配电网一般采用110kV作为高压配电电压。"}, {"category": "配电网概述", "type": "单选题", "question": "我国中压配电网一般采用（）kV为标准额定电压。", "options": [{"label": "A", "text": "6"}, {"label": "B", "text": "10"}, {"label": "C", "text": "20"}, {"label": "D", "text": "35"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第二节：我国中压配电网一般采用10kV为标准额定电压。"}, {"category": "配电网概述", "type": "单选题", "question": "下列负荷属于一级负荷的是（）。", "options": [{"label": "A", "text": "交通和通信枢纽用电负荷"}, {"label": "B", "text": "大量人员集中的公共场所"}, {"label": "C", "text": "附属企业"}, {"label": "D", "text": "政治和外事活动中心"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第三节：一级负荷是指突然停电将会造成人身伤亡，或在经济上造成重大损失，或在政治上造成重大不良影响、公共秩序严重混乱、造成环境严重污染的这类负荷。如重要交通和通信枢纽用电负荷、重点企业中的重大设备和连续生产线、政治和外事活动中心等。"}, {"category": "配电网概述", "type": "单选题", "question": "下列负荷不属于一级负荷的是（）。", "options": [{"label": "A", "text": "重要交通和通信枢纽用电负荷"}, {"label": "B", "text": "重点企业中的重大设备和连续生产线"}, {"label": "C", "text": "大量人员集中的公共场所"}, {"label": "D", "text": "政治和外事活动中心"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第三节：一级负荷是指突然停电将会造成人身伤亡，或在经济上造成重大损失，或在政治上造成重大不良影响、公共秩序严重混乱、造成环境严重污染的这类负荷。如重要交通和通信枢纽用电负荷、重点企业中的重大设备和连续生产线、政治和外事活动中心等。"}, {"category": "配电网概述", "type": "单选题", "question": "下列负荷属于二级负荷的是（）。", "options": [{"label": "A", "text": "重要交通和通信枢纽用电负荷"}, {"label": "B", "text": "重点企业中的重大设备和连续生产线"}, {"label": "C", "text": "政治和外事活动中心"}, {"label": "D", "text": "大量人员集中的公共场所"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第三节：二级负荷是指突然停电将在经济上造成较大损失，或在政治上造成不良影响、公共秩序混乱的这类负荷。如突然停电将造成主要设备损坏、大量产品报废、造成环境污染、大量减产的工厂用电负荷，交通和通信枢纽用电负荷，大量人员集中的公共场所等。"}, {"category": "配电网概述", "type": "单选题", "question": "下列4种情况中，不满足一级负荷两路电源供电要求的是（    ）。", "options": [], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第三节：一级负荷应由两路电源供电。供同一用户的两路电源不应该是单杆双回路架设，也不能出自电源的同一条母线。"}, {"category": "配电网概述", "type": "单选题", "question": "把电力负荷与供电可靠性的要求相结合，以及中断供电后将会对政治、经济及社会生活所造成损失或影响的程度进行区分，可以把电力负荷分为（）级。", "options": [{"label": "A", "text": "1"}, {"label": "B", "text": "2"}, {"label": "C", "text": "3"}, {"label": "D", "text": "4"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第三节：把电力负荷与供电可靠性的要求相结合，以及中断供电后将会对政治、经济及社会生活所造成损失或影响的程度进行区分，可以分为下列三级。"}, {"category": "配电网概述", "type": "单选题", "question": "用电负荷供电要求，下列说法错误的是（）。", "options": [{"label": "A", "text": "一级负荷的两路电源可以单杆双回路架设"}, {"label": "B", "text": "一级负荷的两路电源不能出自电源的同一条母线"}, {"label": "C", "text": "二级负荷宜由两路电源供电"}, {"label": "D", "text": "三级负荷一般只有一路电源供电"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第三节：一级负荷应由两路电源供电。供同一用户的两路电源不应该是单杆双回路架设，也不能出自电源的同一条母线。"}, {"category": "配电网概述", "type": "单选题", "question": "二级负荷供电要求正确的是（）。", "options": [{"label": "A", "text": "至少由两路电源供电"}, {"label": "B", "text": "宜由两路电源供电"}, {"label": "C", "text": "一般只有一路电源供电"}, {"label": "D", "text": "必须增设自备应急电源"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第三节：二级负荷宜由两路电源供电，当其中一路电源中断供电时，另一路电源应该能满足全部或部分负荷的供电需要。用户也可以增设自备应急电源或其他应急措施。"}, {"category": "配电网概述", "type": "单选题", "question": "（）是指突然停电将在经济上造成较大损失，或在政治上造成不良影响、公共秩序混乱的这类负荷。", "options": [{"label": "A", "text": "一级负荷"}, {"label": "B", "text": "二级负荷"}, {"label": "C", "text": "三级负荷"}, {"label": "D", "text": "四级负荷"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第三节：二级负荷是指突然停电将在经济上造成较大损失，或在政治上造成不良影响、公共秩序混乱的这类负荷。"}, {"category": "配电网概述", "type": "单选题", "question": "（）是指突然停电将会造成人身伤亡，或在经济上造成重大损失，或在政治上造成重大不良影响、公共秩序严重混乱、造成环境严重污染的这类负荷。", "options": [{"label": "A", "text": "一级负荷"}, {"label": "B", "text": "二级负荷"}, {"label": "C", "text": "三级负荷"}, {"label": "D", "text": "四级负荷"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第三节：一级负荷是指突然停电将会造成人身伤亡，或在经济上造成重大损失，或在政治上造成重大不良影响、公共秩序严重混乱、造成环境严重污染的这类负荷。"}, {"category": "配电网概述", "type": "单选题", "question": "重点企业中的重大设备和连续生产线属于（）。", "options": [{"label": "A", "text": "一级负荷"}, {"label": "B", "text": "二级负荷"}, {"label": "C", "text": "三级负荷"}, {"label": "D", "text": "四级负荷"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第三节：一级负荷是指突然停电将会造成人身伤亡，或在经济上造成重大损失，或在政治上造成重大不良影响、公共秩序严重混乱、造成环境严重污染的这类负荷。如重要交通和通信枢纽用电负荷、重点企业中的重大设备和连续生产线、政治和外事活动中心等。"}, {"category": "配电网概述", "type": "单选题", "question": "衡量电能质量的指标通常是（）。", "options": [{"label": "A", "text": "电流、频率和波形"}, {"label": "B", "text": "电压、频率和波形"}, {"label": "C", "text": "电压、电流和频率"}, {"label": "D", "text": "电压、电流和波形"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第四节：衡量电能质量的指标通常是电压、频率和波形，在配电网中电压和波形显得尤为重要。"}, {"category": "配电网概述", "type": "单选题", "question": "我国频率的额定值是50Hz，频率的偏差一般允许值为（）。", "options": [{"label": "A", "text": "±0.1Hz"}, {"label": "B", "text": "±0.2Hz"}, {"label": "C", "text": "±0.3Hz"}, {"label": "D", "text": "±0.4Hz"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第四节：我国频率的额定值是50Hz，频率的偏差一般允许值为±0.2Hz。"}, {"category": "配电网概述", "type": "单选题", "question": "110～35kV供电电压正负偏差的绝对值之和不超过标称电压的（）。", "options": [{"label": "A", "text": "0.07"}, {"label": "B", "text": "0.08"}, {"label": "C", "text": "0.1"}, {"label": "D", "text": "0.12"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第四节：110～35kV供电电压正负偏差的绝对值之和不超过标称电压的10%。"}, {"category": "配电网概述", "type": "单选题", "question": "10千伏及以下三相供电电压允许偏差为标称电压的（）。", "options": [{"label": "A", "text": "±7%"}, {"label": "B", "text": "±8%"}, {"label": "C", "text": "±10%"}, {"label": "D", "text": "±12%"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第四节：10千伏及以下三相供电电压允许偏差为标称电压的±7%。"}, {"category": "配电网概述", "type": "单选题", "question": "220V单相供电电压允许偏差为标称电压的（）。", "options": [{"label": "A", "text": "+10％与-7%"}, {"label": "B", "text": "+7％与-10%"}, {"label": "C", "text": "+7％与-7%"}, {"label": "D", "text": "+10％与-10%"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第四节：220V单相供电电压允许偏差为标称电压的+7％与-10%。"}, {"category": "配电网概述", "type": "单选题", "question": "下列不属于配电网安全技术要求的是（）。", "options": [{"label": "A", "text": "保证持续供电"}, {"label": "B", "text": "及时发现网络的非正常运行情况和设备存在的缺陷情况"}, {"label": "C", "text": "迅速隔离故障、最大限度地缩小停电范围，满足灵活供电需要"}, {"label": "D", "text": "让用户接受合格的电能"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第四节：安全技术要求：\n（1） 保证持续供电是对配电网的第一要求。\n（2） 及时发现网络的非正常运行情况和设备存在的缺陷情况是对配电网的第二要求。\n（3） 迅速隔离故障、最大限度地缩小停电范围，满足灵活供电需要是对配电网的第三要求。"}, {"category": "配电网概述", "type": "单选题", "question": "下列不属于衡量电能质量的指标的是（）。", "options": [{"label": "A", "text": "电压"}, {"label": "B", "text": "电流"}, {"label": "C", "text": "频率"}, {"label": "D", "text": "波形"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第四节：衡量电能质量的指标通常是电压、频率和波形，在配电网中电压和波形显得尤为重要。"}, {"category": "配电网概述", "type": "单选题", "question": "（）供电电压正负偏差的绝对值之和不超过标称电压的10%。", "options": [{"label": "A", "text": "110～35kV"}, {"label": "B", "text": "110～20kV"}, {"label": "C", "text": "110～10kV"}, {"label": "D", "text": "110～6kV"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第四节：110～35kV供电电压正负偏差的绝对值之和不超过标称电压的10%。"}, {"category": "配电网概述", "type": "单选题", "question": "保障配电网经济运行，以下做法错误的是（）。", "options": [{"label": "A", "text": "根据负荷变化情况改变配电网络的供电方式。"}, {"label": "B", "text": "根据负荷变化情况改变变压器的运行方式，使之处于经济运行状态。"}, {"label": "C", "text": "降低变压器的涡流损耗，使用节能型的变压器。"}, {"label": "D", "text": "结合工程改变供电路径，使用节能设备、器材，避免迂回供电。"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第四节：在保证持续供电、用户接受合格电能的同时，要求配电网在最经济的状态下运行，这样可以使得配电网的网损最小，不仅可以降低运行成本，还可以提高一小部分供电能力。故可以从下列几个方面加以考虑：\n（1） 根据负荷变化情况改变配电网络的供电方式。\n（2） 根据负荷变化情况改变变压器的运行方式，使之处于经济运行状态。\n（3） 降低变压器的铁芯损耗，使用节能型的变压器。\n（4） 结合工程改变供电路径，使用节能设备、器材，避免迂回供电。"}, {"category": "配电网概述", "type": "单选题", "question": "单电源供电形式适用于（）。", "options": [{"label": "A", "text": "一级负荷"}, {"label": "B", "text": "二级负荷"}, {"label": "C", "text": "三级负荷"}, {"label": "D", "text": "四级负荷"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第五节：单电源供电形式适用于三级负荷。"}, {"category": "配电网概述", "type": "单选题", "question": "（）特点是维护方便、保护简单、便于发展、但可靠性较差。", "options": [{"label": "A", "text": "单电源供电形式"}, {"label": "B", "text": "双电源（不同母线）供电形式"}, {"label": "C", "text": "双电源（不同电源）供电形式"}, {"label": "D", "text": "多电源供电形式"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第五节：单电源供电形式特点是维护方便、保护简单、便于发展、但可靠性较差。"}, {"category": "配电网概述", "type": "单选题", "question": "高压配电网（）由两个电源（变电所）的馈线供电，中间T接和π接链式接线。", "options": [{"label": "A", "text": "辐射状结构"}, {"label": "B", "text": "链式结构"}, {"label": "C", "text": "环网结构"}, {"label": "D", "text": "联络结构"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第五节：链式结构由两个电源（变电所）的馈线供电，中间T接和π接链式接线。"}, {"category": "配电网概述", "type": "单选题", "question": "中压架空配电网接线形式不包含（）。", "options": [{"label": "A", "text": "多分段适度联络"}, {"label": "B", "text": "多分段单联络"}, {"label": "C", "text": "多分段单辐射"}, {"label": "D", "text": "双环式"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第五节：中压架空配电网接线形式主要包括多分段适度联络、多分段单联络和多分段单辐射。"}, {"category": "配电网概述", "type": "单选题", "question": "采用多分段单联络接线模式，中压架空配电网正常运行时线路开环运行，每条线路最大负荷只能达到线路最大载流量的（）。", "options": [{"label": "A", "text": "0.3"}, {"label": "B", "text": "0.5"}, {"label": "C", "text": "0.75"}, {"label": "D", "text": "0.8"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第五节：多分段单联络接线模式。正常运行时线路开环运行，每条线路最大负荷只能达到线路最大载流量的50%。"}, {"category": "配电网概述", "type": "单选题", "question": "采用两分段两联络模式，中压架空配电网主干线负载率可提高到（）。", "options": [{"label": "A", "text": "0.5"}, {"label": "B", "text": "0.67"}, {"label": "C", "text": "0.75"}, {"label": "D", "text": "0.8"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第五节：两分段两联络模式中主干线负载率可提高到67%，三分段三联络模式中主干线负载率可提高到75%。"}, {"category": "配电网概述", "type": "单选题", "question": "采用三分段三联络模式，中压架空配电网主干线负载率可提高到（）。", "options": [{"label": "A", "text": "0.5"}, {"label": "B", "text": "0.67"}, {"label": "C", "text": "0.75"}, {"label": "D", "text": "0.8"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第五节：两分段两联络模式中主干线负载率可提高到67%，三分段三联络模式中主干线负载率可提高到75%。"}, {"category": "配电网概述", "type": "单选题", "question": "交流配电网接入一定容量的分布式电源时，应合理选择接入点，控制（）水平。", "options": [{"label": "A", "text": "短路电流"}, {"label": "B", "text": "母线电压"}, {"label": "C", "text": "短路容量"}, {"label": "D", "text": "短路电流及电压"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第五节： 接入一定容量的分布式电源时，应合理选择接入点，控制短路电流及电压水平。"}, {"category": "配电网概述", "type": "单选题", "question": "高压配电网的功能主要是承接输电网受端网架（即供电网架）和本地电厂送入110kV的电力，并分配至中压配电网或高压用户，起到（）电力等功能，支撑整个城市配电网运行。", "options": [{"label": "A", "text": "承接、转供及分配"}, {"label": "B", "text": "生产、转供及分配"}, {"label": "C", "text": "生产、承接、及分配"}, {"label": "D", "text": "生产、承接及转供"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第五节：高压配电网的功能主要是承接输电网受端网架（即供电网架）和本地电厂送入110kV的电力，并分配至中压配电网或高压用户，起到承接、转供及分配电力等功能，支撑整个城市配电网运行。"}, {"category": "配电网概述", "type": "单选题", "question": "下列属于中压电缆配电网线路接线形式的是（）。", "options": [{"label": "A", "text": "多分段适度联络"}, {"label": "B", "text": "多分段单联络"}, {"label": "C", "text": "多分段单辐射"}, {"label": "D", "text": "双环式"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第五节：中压电缆配电网结构主要有：双环式、单环式。"}, {"category": "配电网概述", "type": "单选题", "question": "下列不属于放射式低压网络接线方式适用场合的是（）。", "options": [{"label": "A", "text": "单台设备容量较大，负荷集中或重要的用电设备"}, {"label": "B", "text": "设备容量不大，并且位于配电变压器不同方向"}, {"label": "C", "text": "负荷配置不稳定"}, {"label": "D", "text": "负荷排列不整齐"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第五节：放射式低压网络接线方式适用于以下场合：1）单台设备容量较大，负荷集中或重要的用电设备；2）设备容量不大，并且位于配电变压器不同方向；\n3）负荷配置较稳定；4）负荷排列不整齐。"}, {"category": "配电网概述", "type": "单选题", "question": "链式低压网络适用于（）的用电设备。", "options": [{"label": "A", "text": "彼此相距很近、容量较小"}, {"label": "B", "text": "彼此相距较远、容量较小"}, {"label": "C", "text": "彼此相距很近、容量较大"}, {"label": "D", "text": "彼此相距较远、容量较大"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第五节：链式低压网络：链式接线的特点与干线式基本相同，适用彼此相距很近、容量较小的用电设备"}, {"category": "配电网概述", "type": "单选题", "question": "简单闭式接线方式必须具备条件描述正确的是（）。", "options": [{"label": "A", "text": "各对应边的阻抗可以不相等"}, {"label": "B", "text": "连在一起的变压器容量比，不宜大于1：3"}, {"label": "C", "text": "短路电压比，不宜大于20%"}, {"label": "D", "text": "如从不同的电源引出，还应注意相位和相序关系"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第五节：采用简单闭式接线方式，必须具备以下条件：\n（1）各对应边的阻抗应尽可能相等，以保证熔断器能选择性地断开；\n（2）连在一起的变压器容量比，不宜大于1：2；\n（3）短路电压比，不宜大于10%；\n（4）如从不同的电源引出，还应注意相位和相序关系。"}, {"category": "配电网概述", "type": "单选题", "question": "低压配电网中性点采用（）接地方式时，整个系统的N线和PE线是合一的。", "options": [{"label": "A", "text": "TN-S系统"}, {"label": "B", "text": "TN-C系统"}, {"label": "C", "text": "TN-C-S系统"}, {"label": "D", "text": "TT系统"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第五节：TN-C系统：整个系统的N线和PE线是合一的。"}, {"category": "配电网概述", "type": "单选题", "question": "在我国110kV及以上电压等级的电网，一般均采用（）的运行方式。", "options": [{"label": "A", "text": "中性点直接接地"}, {"label": "B", "text": "中性点不接地"}, {"label": "C", "text": "中性点经消弧线圈接地"}, {"label": "D", "text": "中性点经低电阻接地"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第六节：在我国110kV及以上电压等级的电网，一般均采用中性点直接接地的运行方式。"}, {"category": "配电网概述", "type": "单选题", "question": "在我国（）kV及以上电压等级的电网，一般均采用中性点直接接地的运行方式。", "options": [{"label": "A", "text": "10"}, {"label": "B", "text": "35"}, {"label": "C", "text": "110"}, {"label": "D", "text": "220"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第六节：在我国110kV及以上电压等级的电网，一般均采用中性点直接接地的运行方式。"}, {"category": "配电网概述", "type": "单选题", "question": "中性点不接地系统发生金属性接地，非接地相对地电压（）。", "options": [{"label": "A", "text": "升高为线电压"}, {"label": "B", "text": "升高为线电压"}, {"label": "C", "text": "不变化"}, {"label": "D", "text": "降为 0"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第六节：中性点不接地系统发生金属性接地，非接地相对地电压升高为线电压。"}, {"category": "配电网概述", "type": "单选题", "question": "（）适用于以电缆线路为主，不容易发生瞬时性单相接地故障且系统电容电流比较大的城市配电网、发电厂厂用电系统及工矿企业配电系统。", "options": [{"label": "A", "text": "中性点有效接地系统"}, {"label": "B", "text": "中性点不接地系统"}, {"label": "C", "text": "中性点经消弧线圈接地系统"}, {"label": "D", "text": "中性点经低电阻接地系统"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第六节：中性点经低电阻接地系统适用于以电缆线路为主，一旦出现故障一般为永久性故障且系统电容电流比较大的城市配电网、发电厂厂用电系统及工矿企业配电系统。"}, {"category": "配电网概述", "type": "单选题", "question": "中性点不接地系统单相接地时允许继续运行（）。", "options": [{"label": "A", "text": "1h"}, {"label": "B", "text": "2h"}, {"label": "C", "text": "3h"}, {"label": "D", "text": "4h"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第六节：中性点不接地系统供电可靠性高，但对绝缘水平的要求也高。因为系统单相接地时不会构成短路，接地电流仅为线路及设备的电容电流，相间电压仍然对称，不影响对负荷供电，因此单相接地时允许继续运行时间不超过2h。"}, {"category": "配电网概述", "type": "单选题", "question": "在6～35kV电压等级主要由电缆线路构成的配电系统，单相接地故障电容电流较大时，可采用低电阻接地方式，电阻阻值一般在（）。", "options": [{"label": "A", "text": "5～10Ω"}, {"label": "B", "text": "10～20Ω"}, {"label": "C", "text": "50～100Ω"}, {"label": "D", "text": "100～200Ω"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第六节：在6～35kV电压等级主要由电缆线路构成的配电系统，单相接地故障电容电流较大时，可采用低电阻接地方式，电阻阻值一般在10～20Ω。"}, {"category": "配电网概述", "type": "单选题", "question": "在6～35kV电压等级主要由电缆线路构成的配电系统，单相接地故障电容电流较大时，可采用低电阻接地方式，单相接地故障电流为（）。", "options": [{"label": "A", "text": "20～50A"}, {"label": "B", "text": "50～100A"}, {"label": "C", "text": "100～500A"}, {"label": "D", "text": "100～1000A"}], "answer": "D", "analysis": "出自《配电网调控人员培训手册》第一章第六节：在6～35kV电压等级主要由电缆线路构成的配电系统，单相接地故障电容电流较大时，可采用低电阻接地方式，电阻阻值一般在10～20Ω，单相接地故障电流为100～1000A。"}, {"category": "配电网概述", "type": "单选题", "question": "（）是指感性电流大于容性电流时的补偿方式。", "options": [{"label": "A", "text": "过补偿"}, {"label": "B", "text": "欠补偿"}, {"label": "C", "text": "全补偿"}, {"label": "D", "text": "无补偿"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第六节：过补偿是指感性电流大于容性电流时的补偿方式；欠补偿是指感性电流小于容性电流的补偿方式。"}, {"category": "配电网概述", "type": "单选题", "question": "过补偿是指（）时的补偿方式。", "options": [{"label": "A", "text": "感性电流大于容性电流"}, {"label": "B", "text": "容性电流大于感性电流"}, {"label": "C", "text": "感性电压大于容性电压"}, {"label": "D", "text": "容性电压大于感性电压"}], "answer": "A", "analysis": "出自《配电网调控人员培训手册》第一章第六节：过补偿是指感性电流大于容性电流时的补偿方式；欠补偿是指感性电流小于容性电流的补偿方式。"}, {"category": "配电网概述", "type": "单选题", "question": "欠补偿是指感性电流小于容性电流的补偿方式。", "options": [{"label": "A", "text": "感性电流大于容性电流"}, {"label": "B", "text": "容性电流大于感性电流"}, {"label": "C", "text": "感性电压大于容性电压"}, {"label": "D", "text": "容性电压大于感性电压"}], "answer": "B", "analysis": "出自《配电网调控人员培训手册》第一章第六节：过补偿是指感性电流大于容性电流时的补偿方式；欠补偿是指感性电流小于容性电流的补偿方式。"}, {"category": "配电网概述", "type": "单选题", "question": "下列不属于低压配电网主要接地方式的为（）。", "options": [{"label": "A", "text": "TN接地方式"}, {"label": "B", "text": "TT接地方式"}, {"label": "C", "text": "IN接地方式"}, {"label": "D", "text": "IT接地方式"}], "answer": "C", "analysis": "出自《配电网调控人员培训手册》第一章第六节：低压配电网主要采用TN、TT和IT接地方式。"}, {"category": "配电网概述", "type": "单选题", "question": "标幺值是各物理量及参数的(  )值,是(  )标准量纲的数值。", "options": [{"label": "A", "text": "相对,带"}, {"label": "B", "text": "相对,不带"}, {"label": "C", "text": "绝对,带"}, {"label": "D", "text": "绝对,不带"}], "answer": "B", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：标幺值是各物理量及参数的相对值,是不带标准量纲的数值。"}, {"category": "配电网概述", "type": "单选题", "question": "不会随着它本身的转化或人类的利用而日益减少的能源称为(  )。", "options": [{"label": "A", "text": "生物质能源"}, {"label": "B", "text": "绿色能源"}, {"label": "C", "text": "可再生能源"}, {"label": "D", "text": "自然能源"}], "answer": "C", "analysis": "出自《电力系统运行实用技术问答(第二版)》第四章：不会随着它本身的转化或人类的利用而日益减少的能源称为可再生能源。"}, {"category": "配电网概述", "type": "单选题", "question": "不属于谐振过电压的是(  )。", "options": [{"label": "A", "text": "同步谐振过电压"}, {"label": "B", "text": "线性谐振过电压"}, {"label": "C", "text": "铁磁谐振过电压"}, {"label": "D", "text": "参数谐振过电压"}], "answer": "A", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：谐振过电压分为以下几种：线性谐振过电压、铁磁谐振过电压、参数谐振过电压。"}, {"category": "配电网概述", "type": "单选题", "question": "一般情况下述哪种故障对电力系统稳定运行的影响最小(  )。", "options": [{"label": "A", "text": "二相接地短路"}, {"label": "B", "text": "三相短路"}, {"label": "C", "text": "单相接地"}, {"label": "D", "text": "二相相间短路"}], "answer": "C", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：单相接地不构成短路回路,接地相电流不大。"}, {"category": "配电网概述", "type": "单选题", "question": "大电流接地系统中发生接地故障时,(   )零序电压为零。", "options": [{"label": "A", "text": "故障点"}, {"label": "B", "text": "变压器中性点接地处"}, {"label": "C", "text": "系统电源处"}, {"label": "D", "text": "变压器中性点间隙接地处"}], "answer": "B", "analysis": "出自《电力系统继电保护实用技术问答》第一章：大电流接地系统中发生接地故障时,变压器中性点接地处零序电压为零。"}, {"category": "配电网概述", "type": "单选题", "question": "大电流接地系统中发生接地故障时,(  )正序电压最高。", "options": [{"label": "A", "text": "故障点"}, {"label": "B", "text": "变压器中性点接地处"}, {"label": "C", "text": "系统电源处"}, {"label": "D", "text": "变压器中性点间隙接地处"}], "answer": "C", "analysis": "出自《电力系统继电保护实用技术问答》第一章：大电流接地系统中发生接地故障时,系统电源处正序电压最高。"}, {"category": "配电网概述", "type": "单选题", "question": "当电网发生常见的单一故障时,对电力系统稳定性的要求是(  )。", "options": [{"label": "A", "text": "电力系统应当保持稳定运行,同时保持对用户的正常供电"}, {"label": "B", "text": "电力系统应当保持稳定运行,但允许损失部分负荷"}, {"label": "C", "text": "系统不能保持稳定运行时,必须有预定的措施以尽可能缩小故障影响范围和缩短影响时间"}, {"label": "D", "text": "在自动调节器和控制装置的作用下,系统维持长过程的稳定运行"}], "answer": "A", "analysis": "《电网调度运行实用技术问答(第二版)》电力系统“三道防线”要求,当电网发生常见的概率高的单一故障时,电力系统应当保持稳定运行,同时保持对用户的正常供电。"}, {"category": "配电网概述", "type": "单选题", "question": "下列关于配电网的特点说法错误的是(  )。", "options": [{"label": "A", "text": "随着配电网自动化水平的提高,对供电管理水平要求越来越低"}, {"label": "B", "text": "发展速度快,且用户对供电质量要求较高"}, {"label": "C", "text": "对经济发展较好地区配电网设计标准要求高,供电的可靠性要求较高"}, {"label": "D", "text": "农网负荷季节性强"}], "answer": "A", "analysis": "出自《配网调控监控人员培训手册》第一章：随着配电网自动化水平的提高,对供电管理水平要求越来越高。"}, {"category": "配电网概述", "type": "单选题", "question": "电力系统发生振荡时,电气量的变化速度是(  )。", "options": [{"label": "A", "text": "突变的"}, {"label": "B", "text": "逐渐的"}, {"label": "C", "text": "不变的"}, {"label": "D", "text": "线性变化"}], "answer": "B", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：电力系统发生振荡时,电气量的变化速度是逐渐变化。"}, {"category": "配电网概述", "type": "单选题", "question": "电力系统发生振荡时,各点的电压和电流(  )。", "options": [{"label": "A", "text": "均作往复性摆动"}, {"label": "B", "text": "均会发生突变"}, {"label": "C", "text": "在振荡的频率高时会发生突变"}, {"label": "D", "text": "在振荡的频率低时会发生突变"}], "answer": "A", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：振荡时系统各点电压和电流值均作往复性摆动。"}, {"category": "配电网概述", "type": "单选题", "question": "电力系统受到大扰动后,各同步电机保持同步运行并过渡到新的或恢复到原来稳态运行方式的能力称为(  )。", "options": [{"label": "A", "text": "静态稳定"}, {"label": "B", "text": "暂态稳定"}, {"label": "C", "text": "动态稳定"}, {"label": "D", "text": "功角稳定"}], "answer": "B", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：电力系统受到大扰动后,各同步电机保持同步运行并过渡到新的或恢复到原来稳态运行方式的能力称为暂态稳定。"}, {"category": "配电网概述", "type": "单选题", "question": "电力系统在很小的干扰下,能独立地恢复到它初始运行状况的能力,称为(  )。", "options": [{"label": "A", "text": "暂态稳定"}, {"label": "B", "text": "静态稳定"}, {"label": "C", "text": "系统的抗干扰能力"}, {"label": "D", "text": "动态稳定"}], "answer": "B", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：电力系统在很小的干扰下,能独立地恢复到它初始运行状况的能力,称为静态稳定。"}, {"category": "配电网概述", "type": "单选题", "question": "对称分量法适用于(  )电路。", "options": [{"label": "A", "text": "线性"}, {"label": "B", "text": "非线性"}, {"label": "C", "text": "线性和非线性"}, {"label": "D", "text": "单相"}], "answer": "A", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：由线性数学计算可知：三个不对称的相量,可以唯一分解为三组对称的相量(分量)。因此,在线性电路中,系统发生不对称短路时,将网络中出现的三相不对称的电压和电流,分解为正、负、零序三组对称分量,分别按对称三相电路去解,然后将其结果叠加起来。这种分析不对称三相电路的方法叫对称分量法。"}, {"category": "配电网概述", "type": "单选题", "question": "有名值与标么值之间的关系(  )。", "options": [{"label": "A", "text": "有名值＝标么值/基准值(与有名值同单位)"}, {"label": "B", "text": "标么值＝有名值/基准值(与有名值同单位)"}, {"label": "C", "text": "标么值＝基准值(与有名值同单位)/有名值"}, {"label": "D", "text": "基准值＝标么值/有名值"}], "answer": "B", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：有名值是电力系统各物理量及参数的带量纲的数值。标幺值是各物理量及参数的相对值,是不带量纲的数值。标幺值是相对某一基值而言的,同一有名值,当 基值选取不一样时,其标幺值也不一样,它们的关系如下:标么值＝有名值/基准值。"}, {"category": "配电网概述", "type": "单选题", "question": "在线性电路中,系统发生不对称短路时,将网络中出现的三相不对称的电压和电流,分解为(  )三组对称分量。", "options": [{"label": "A", "text": "正、负、零序"}, {"label": "B", "text": "幅值、频率、初相"}, {"label": "C", "text": "相序、频率、幅值"}, {"label": "D", "text": "电压、电流、功率"}], "answer": "A", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：在线性电路中,系统发生不对称短路时,将网络中出现的三相不对称的电压和电流,分解为正、负、零序三组对称分量,分别按对称三相电路去解,然后将其结果叠加起来,这种方法即为对称分量法。"}, {"category": "配电网概述", "type": "单选题", "question": "潮汐发电按能量形式分为两种：一种是利用潮汐的动能发电；另一种是利用潮汐的(  )发电。", "options": [{"label": "A", "text": "电磁能"}, {"label": "B", "text": "化学能"}, {"label": "C", "text": "势能"}, {"label": "D", "text": "热能"}], "answer": "C", "analysis": "出自《配网调控监控人员培训手册》第五章：潮汐发电就是在海湾或有潮汐的河口建筑一座拦水堤坝,形成水库,并在坝中或坝旁放置水轮发电机组,利用潮汐涨落时海水水位的升降,使海水通过水轮机时推动水轮发电机组发电。从能量的角度说,就是利用海水的势能和动能,通过水轮发电机转化为电能。"}, {"category": "配电网概述", "type": "单选题", "question": "电力系统中性点非直接接地系统发生单相接地故障时,接地点将通过接地线路对应电压等级电网的全部对地(  )电流。", "options": [{"label": "A", "text": "负序"}, {"label": "B", "text": "非线性"}, {"label": "C", "text": "电感"}, {"label": "D", "text": "电容"}], "answer": "D", "analysis": "小电流接地系统发生单相接地故障时,接地点将通过接地线路对应电压等级电网的全部对地电容电流。如果此电容电流相当大,就会在接地点产生间歇性电弧,引起过电压,从而使非故障相对地电压极大增加。在电弧接地过电压的作 用下,可能导致绝缘损坏,造成两点或多点的接地短路,使事故扩大。"}, {"category": "配电网概述", "type": "单选题", "question": "对于局部电网无功功率过剩,电压偏高,应避免采取以下哪些措施(  )。", "options": [{"label": "A", "text": "发电机低功率因数运行,尽量多发无功"}, {"label": "B", "text": "部分发电机进相运行,吸收系统无功"}, {"label": "C", "text": "投入并联电抗器"}, {"label": "D", "text": "控制低压电网无功电源上网"}], "answer": "A", "analysis": "对于局部电网无功功率过剩、电压偏高,应采取以下基本措施：1、发电机高功率因数运行,尽量少发无功；2、部分发电机进相运行,吸收系统无功；3、切除并联电容器；4、投入并联电抗器； \n5、控制低压电网无功电源上网；6、必要且条件允许时改变运行方式。7、停用部分调相机组或将部分可以进相运行的调相机改进相运行。"}, {"category": "配电网概述", "type": "单选题", "question": "风能就是空气流动所产生的(  )。", "options": [{"label": "A", "text": "动能和势能"}, {"label": "B", "text": "动能"}, {"label": "C", "text": "势能"}, {"label": "D", "text": "动能和热能"}], "answer": "B", "analysis": "由于地面各处受太阳辐照后气温变化不同和空气中水蒸气的含量不同,因而引起各地气压的差异,在水平方向高压空气向低压地区流动,即形成风。风能就是地球表面大量空气流动所产生的动能。"}, {"category": "配电网概述", "type": "单选题", "question": "负荷功率因数低造成的影响是(  )。", "options": [{"label": "A", "text": "线路电压损失增大,有功损耗增大,发电设备仍能充分发挥作用"}, {"label": "B", "text": "线路电压损失增大,有功损耗减少,发电设备未能充分发挥作用"}, {"label": "C", "text": "线路电压损失增大,有功损耗增大,发电设备未能充分发挥作用"}, {"label": "D", "text": "线路电压损失减少,有功损耗减少,发电设备充分发挥作用"}], "answer": "C", "analysis": "在一定的电压下向负载输送一定的有功功率时,负载的功率因数越低,通过输电线的电流越大,引起末端电压损失增大,因无功电流引起的无功损耗增大,发电机有功出力下降未能充分发挥有功出力。"}, {"category": "配电网概述", "type": "单选题", "question": "关于不对称运行给系统带来的影响最正确的是(  )。", "options": [{"label": "A", "text": "谐波、负序、零序"}, {"label": "B", "text": "负序、零序"}, {"label": "C", "text": "谐波、负序"}, {"label": "D", "text": "谐波、零序"}], "answer": "B", "analysis": "电力系统三相阻抗对称性的破坏,将导致电流和电压对称性的破坏,因而会出现负序电流,当变压器的中性点接地时,还会出现零序电流。"}, {"category": "配电网概述", "type": "单选题", "question": "变压器差动保护范围是(  )。", "options": [{"label": "A", "text": "变压器中压侧到高压侧"}, {"label": "B", "text": "变压器低压侧到中压侧"}, {"label": "C", "text": "变压器低压侧到高压侧"}, {"label": "D", "text": "变压器各侧电流互感器之间的设备"}], "answer": "D", "analysis": "变压器差动保护的范围是构成变压器差动保护的电流互感器之间的电气设备、以及连接这些设备的导线。"}, {"category": "配电网概述", "type": "单选题", "question": "水电站主要利用水的(  )。", "options": [{"label": "A", "text": "分子能"}, {"label": "B", "text": "势能"}, {"label": "C", "text": "热能"}, {"label": "D", "text": "化学能"}], "answer": "B", "analysis": "水电站的工作原理:利用高处的水落下时把重力势能转化为动能。水的一部分动能转移到水轮机,利用水轮机带动发电机把机械能转化为电能。"}, {"category": "配电网概述", "type": "单选题", "question": "产生电压崩溃的原因为(  )。", "options": [{"label": "A", "text": "有功功率严重不足"}, {"label": "B", "text": "无功功率严重不足"}, {"label": "C", "text": "系统受到小的干扰"}, {"label": "D", "text": "系统发生短路"}], "answer": "B", "analysis": "电力系统或电力系统内某一局部,由于无功电源不足,运行电压过低,当达到极限值(保持电压稳定的最低电压值)以下时,产生了无功功率的缺额增大和电网电压进一步下降的恶性循环,以致输电线路过负荷跳闸,发电机失去同步而解列。"}, {"category": "配电网概述", "type": "单选题", "question": "产生频率崩溃的原因为(  )。", "options": [{"label": "A", "text": "有功功率严重不足"}, {"label": "B", "text": "无功功率严重不足"}, {"label": "C", "text": "系统受到小的干扰"}, {"label": "D", "text": "系统发生短路"}], "answer": "A", "analysis": "电力系统频率崩溃是指电力系统或被解列后的局部系统出现较大有功功率缺额时,频率大幅度下降.影响汽轮发电机组出力降低或跳闸,造成频率进一步下降。"}, {"category": "配电网概述", "type": "单选题", "question": "潮流计算是根据给定的电网结构、参数和发电机、负荷等元件的运行条件，确定电力系统各部分(  )运行参数的计算。", "options": [{"label": "A", "text": "暂态"}, {"label": "B", "text": "动态"}, {"label": "C", "text": "稳态"}, {"label": "D", "text": "准稳态"}], "answer": "C", "analysis": "潮流计算是根据给定的电网结构、参数和发电机、负荷等元件的运行条件,确定电力系统各部分稳态运行状态参数的计算。"}, {"category": "配电网概述", "type": "单选题", "question": "当电力系统的发供平衡被破坏时电网频率将产生波动；当电力系统发生有功功率缺额时,系统频率将(  )。", "options": [{"label": "A", "text": "低于额定频率"}, {"label": "B", "text": "高于额定频率"}, {"label": "C", "text": "没有变化"}, {"label": "D", "text": "忽高忽低地波动"}], "answer": "A", "analysis": "当系统有功功率增大到原动机功率无法再增大时,就产生了所谓“有功缺额”的问题,这时作用在发电机转子上的负载阻力矩大于转动力矩,发电机转子就会减速(频率降低)。"}, {"category": "配电网概述", "type": "单选题", "question": "当电力系统受到较大干扰而发生非同步振荡时,为防止整个系统的稳定被破坏,经过一段时间或超过规定的振荡周期数后,在预定地点将系统进行解列,该执行装置称为(  )。", "options": [{"label": "A", "text": "低频、或低压解列装置"}, {"label": "B", "text": "联切负荷装置"}, {"label": "C", "text": "稳定切机装置"}, {"label": "D", "text": "振荡解列装置"}], "answer": "D", "analysis": "当电力系统受到较大干扰而发生非同步振荡时,为防止整个系统的稳定被破坏,经过一段时间或超过规定的振荡周期数后,在预定地点将系统进行解列,执行振荡解列的自动装置称为振荡解列装置。"}, {"category": "配电网概述", "type": "单选题", "question": "以下母线接线方式中，运行可靠性、灵活性最差的是(  )。", "options": [{"label": "A", "text": "3/2接线"}, {"label": "B", "text": "双母线"}, {"label": "C", "text": "内桥接线"}, {"label": "D", "text": "单母线"}], "answer": "D", "analysis": "母线接线方式中运行可靠性、灵活性最差的是单母线。"}, {"category": "配电网概述", "type": "单选题", "question": "地热发电首先是把地下热能转换成为(  )。", "options": [{"label": "A", "text": "机械能"}, {"label": "B", "text": "势能"}, {"label": "C", "text": "动能"}, {"label": "D", "text": "化学能"}], "answer": "A", "analysis": "地热发电是利用地下热水和蒸汽为动力源的一种新型发电技术。其基本原理与火力发电类似,也是根据能量转换原理,首先把地热能转换为机械能,再把机械能转换为电能。"}, {"category": "配电网概述", "type": "单选题", "question": "电力系统各节点电压主要取决于(  )。", "options": [{"label": "A", "text": "有功负荷的供需平衡"}, {"label": "B", "text": "无功负荷的供需平衡"}, {"label": "C", "text": "有功和无功负荷的供需平衡"}, {"label": "D", "text": "网络结构"}], "answer": "C", "analysis": "系统电压主要取决于各区的有功和无功负荷供需平衡情况,影响系统电压的主要因素是：负荷变化、无功补偿容量的变化、系统运行方式的改变引起的功率分布变化和网络阻抗变化。"}, {"category": "配电网概述", "type": "单选题", "question": "一空载运行电缆线路,首端电压和末端电压分别为U1和U2,下面正确的是(  )。", "options": [{"label": "A", "text": "U1<U2"}, {"label": "B", "text": "U1=U2"}, {"label": "C", "text": "U1>U2"}, {"label": "D", "text": "不确定"}], "answer": "A", "analysis": "空载运行电缆线路相相当于一个电容器,末端电压相当于经电容器补偿后电压高于首端电压"}, {"category": "配电网概述", "type": "单选题", "question": "变电站的直流系统直流绝缘监视装置监测的是(  )。", "options": [{"label": "A", "text": "监测变电站的直流系统正负极间绝缘"}, {"label": "B", "text": "监测变电站的直流系统正极对地间绝缘"}, {"label": "C", "text": "监测变电站的直流系统负极对地间绝缘"}, {"label": "D", "text": "监测变电站的直流系统正、负极对地绝缘"}], "answer": "D", "analysis": "变电站的直流系统直流绝缘监视装置利用电桥平衡的原理监测变电站的直流系统正、负极对地绝缘。"}, {"category": "配电网概述", "type": "单选题", "question": "下面不是发电机失磁的现象项为(  )。", "options": [{"label": "A", "text": "转子电流表指示为零或接近于零"}, {"label": "B", "text": "定子电流表指示升高并摆动,有功功率表指示降低"}, {"label": "C", "text": "无功功率表指示为负值,发电机调相运行"}, {"label": "D", "text": "发电机母线电压指示降低并摆动"}], "answer": "C", "analysis": "发电机失磁时无功功率表指示为负值,发电机进相运行。"}, {"category": "配电网概述", "type": "单选题", "question": "在火力发电厂中使高温高压蒸汽膨胀做功,将携带的热能转变为机械能的关键设备是(  )。", "options": [{"label": "A", "text": "锅炉"}, {"label": "B", "text": "汽轮机"}, {"label": "C", "text": "发电机"}, {"label": "D", "text": "电动机"}], "answer": "B", "analysis": "在火力发电厂中使高温高压蒸汽膨胀作功,将携带的热能转变为机械能的关键设备是汽轮机。"}, {"category": "配电网概述", "type": "单选题", "question": "变压器过负荷时,为消除过负荷,不能采取的措施为(  )", "options": [{"label": "A", "text": "投入备用变压器"}, {"label": "B", "text": "将变压器二次侧并列运行,使得两台变压器负荷均衡,但接近满载"}, {"label": "C", "text": "限制负荷"}, {"label": "D", "text": "转移负荷"}], "answer": "B", "analysis": "由于两台变压器的短路电压不同,所以负载电流相对值不相等,变压器并列时不能同时达到满载。"}, {"category": "配电网概述", "type": "单选题", "question": "消弧线圈补偿度ρ＜0,对应于(  )时的情况。", "options": [{"label": "A", "text": "全补偿"}, {"label": "B", "text": "过补偿"}, {"label": "C", "text": "恒补偿"}, {"label": "D", "text": "欠补偿"}], "answer": "D", "analysis": "在小电流接地系统中消弧线圈补偿度ρ＜0为欠补偿反之过补偿,ρ=0时为全补偿,不允许消弧线圈全补偿运行。"}, {"category": "配电网概述", "type": "单选题", "question": "电网低频率运行时,发电厂给水泵和循环水泵的转速将(  )。", "options": [{"label": "A", "text": "不变"}, {"label": "B", "text": "减慢"}, {"label": "C", "text": "加快"}, {"label": "D", "text": "不一定"}], "answer": "B", "analysis": "电网低频率运行时,发电厂给水泵和循环水泵偏离额定工况点导致转速将减慢,效率会低下来,在其性能曲线上可以显示出来。"}, {"category": "配电网概述", "type": "单选题", "question": "变电站母线上装设避雷器是为了(  )。", "options": [{"label": "A", "text": "防止直击雷"}, {"label": "B", "text": "防止反击过电压"}, {"label": "C", "text": "防止雷电行波"}, {"label": "D", "text": "防止雷电流"}], "answer": "C", "analysis": "变电站母线上装设避雷器是为了防止雷电行波"}, {"category": "配电网概述", "type": "单选题", "question": "在以下设备中.对于(  ),其负序电抗和正序电抗是不同的。", "options": [{"label": "A", "text": "变压器"}, {"label": "B", "text": "电容器"}, {"label": "C", "text": "发电机"}, {"label": "D", "text": "电抗器"}], "answer": "C", "analysis": "只有发电负序电抗和正序电抗是不同的。"}, {"category": "配电网概述", "type": "多选题", "question": "电力网是指电力系统中（）电能的部分，包括升、降压变压器和各种 电压等级的输电线路，是电力系统的一部分。", "options": [{"label": "A", "text": "输送"}, {"label": "B", "text": "变换"}, {"label": "C", "text": "分配"}, {"label": "D", "text": "使用"}], "answer": "ABC", "analysis": "出自《配电网调控人员培训手册》第一章第一节:电力系统中输送、变换和分配电能的部分，它包括升、降压变压器和各种电压等级的输电线路，它是电力系统的一部分。"}, {"category": "配电网概述", "type": "多选题", "question": "输电网是以（）输电线路将发电厂、变电站连接起来的输电网络，是电力网中的主干网络。", "options": [{"label": "A", "text": "中压"}, {"label": "B", "text": "高压"}, {"label": "C", "text": "超高电压"}, {"label": "D", "text": "特高压"}], "answer": "BCD", "analysis": "出自《配电网调控人员培训手册》第一章第一节:输电网。以高压（220kV）、超高电压（330kV、500kV、750kV）、特高压（交流1000kV、直流±800kV）输电线路将发电厂、变电站连接起来的输电网络，是电力网中的主干网络。"}, {"category": "配电网概述", "type": "多选题", "question": "电能是一种应用广泛的能源，其（）的各个环节有机地构成一个系统。", "options": [{"label": "A", "text": "生产（发电厂）"}, {"label": "B", "text": "输送（输配电线路）"}, {"label": "C", "text": "分配（变电站）"}, {"label": "D", "text": "消费（电力客户）"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第一节:电能是一种应用广泛的能源，其生产（发电厂）、输送（输配电线路）、分配（变电站）和消费（电力客户）的各个环节有机地构成一个系统。"}, {"category": "配电网概述", "type": "多选题", "question": "动力系统是由发电厂的动力部分以及（）、用电组成的整体。", "options": [{"label": "A", "text": "发电"}, {"label": "B", "text": "输电"}, {"label": "C", "text": "变电"}, {"label": "D", "text": "配电"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第一节：动力系统是由发电厂的动力部分（如火力发电的锅炉、汽轮机，水力发电的水轮机和水库，核力发电的核反应堆和汽轮机等）以及发电、输电、变电、配电、用电组成的整体。"}, {"category": "配电网概述", "type": "多选题", "question": "电力系统是由（）和用电组成的整体，它是动力系统的一部分。", "options": [{"label": "A", "text": "发电"}, {"label": "B", "text": "输电"}, {"label": "C", "text": "变电"}, {"label": "D", "text": "配电"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第一节：电力系统是由发电、输电、变电、配电和用电组成的整体，它是动力系统的一部分。"}, {"category": "配电网概述", "type": "多选题", "question": "电力网是电力系统中（）电能的部分。", "options": [{"label": "A", "text": "生产"}, {"label": "B", "text": "输送"}, {"label": "C", "text": "变换"}, {"label": "D", "text": "分配"}], "answer": "BCD", "analysis": "出自《配电网调控人员培训手册》第一章第一节：电力网是电力系统中输送、变换和分配电能的部分，它包括升、降压变压器和各种电压等级的输电线路，它是电力系统的一部分。"}, {"category": "配电网概述", "type": "多选题", "question": "下列关于配电网特点描述，正确的有（）。", "options": [{"label": "A", "text": "供电线路长，分布面积广"}, {"label": "B", "text": "发展速度快，用户对供电质量要求高"}, {"label": "C", "text": "负荷随季节变化不大"}, {"label": "D", "text": "接线较复杂，必须保证调度灵活性、运行供电连续性和经济性"}], "answer": "ABD", "analysis": "出自《配电网调控人员培训手册》第一章第二节:配电网的特点\n1.供电线路长，分布面积广。\n2.发展速度快，用户对供电质量要求高。\n3.对经济发展较好地区配电网设计标准要求高，供电的可靠性要求较高。\n4.农网负荷季节性强。\n5.配电网接线较复杂，必须保证调度上的灵活性、运行上的供电连续性和经济性。\n6.随着配电网自动化水平的提高，对供电管理水平的要求越来越高。\n7.随着分布式电源、储能、增量配网及微电网的接入，配电网由传统的无源网向有源网转变，配电网物理形态及运行特性发生重大变化。"}, {"category": "配电网概述", "type": "多选题", "question": "低压配电网是主要采用（）组成的混合系统。", "options": [{"label": "A", "text": "三相四线制"}, {"label": "B", "text": "单相"}, {"label": "C", "text": "三相三线制"}, {"label": "D", "text": "单相单线制"}], "answer": "ABC", "analysis": "出自《配电网调控人员培训手册》第一章第二节:低压配电网是主要采的三相四线制、单相和三相三线制组成的混合系统。"}, {"category": "配电网概述", "type": "多选题", "question": "按照电压等级分类，下列属于中压配电网的是（）。", "options": [{"label": "A", "text": "35kV"}, {"label": "B", "text": "20kV"}, {"label": "C", "text": "10kV"}, {"label": "D", "text": "6kV"}], "answer": "BCD", "analysis": "出自《配电网调控人员培训手册》第一章第二节:配电网按电压等级的不同，可又分为高压配电网（110kV、66kV、35kV）、中压配电网（20kV、10kV、6kV、3kV）和低压配电网（220V/380V）。"}, {"category": "配电网概述", "type": "多选题", "question": "按照电压等级分类，下列属于高压配电网的是（）。", "options": [{"label": "A", "text": "110kV"}, {"label": "B", "text": "66kV"}, {"label": "C", "text": "35kV"}, {"label": "D", "text": "6kV"}], "answer": "ABC", "analysis": "出自《配电网调控人员培训手册》第一章第二节:配电网按电压等级的不同，可又分为高压配电网（110kV、66kV、35kV）、中压配电网（20kV、10kV、6kV、3kV）和低压配电网（220V/380V）。"}, {"category": "配电网概述", "type": "多选题", "question": "下列关于低压配电网特点描述正确的是（）。", "options": [{"label": "A", "text": "供电距离较近"}, {"label": "B", "text": "电源点较多"}, {"label": "C", "text": "供电容量不大"}, {"label": "D", "text": "分布面广"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第二节:低压配电网的供电距离较近，低压电源点较多，一台配电变压器就可作为一个低压配电网的电源，两个电源点之间的距离通常不超过几百米。低压配电线路供电容量不大，但分布面广，除一些集中用电的用户外，大量是供给城乡居民生活用电及分散的街道照明用电等。低压配电网主要采用的三相四线制、单相和三相三线制组成的混合系统。我国规定采用单相220V、三相380V的低压额定电压。"}, {"category": "配电网概述", "type": "多选题", "question": "下列哪些是配电网的特点（）。", "options": [{"label": "A", "text": "供电线路长，分布面积广"}, {"label": "B", "text": "发展速度快，用户对供电质量要求高"}, {"label": "C", "text": "对经济发展较好地区配电网设计标准要求高，供电的可靠性要求较高"}, {"label": "D", "text": "农网负荷季节性强"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第二节：配电网的特点\n1.供电线路长，分布面积广。\n2.发展速度快，用户对供电质量要求高。\n3.对经济发展较好地区配电网设计标准要求高，供电的可靠性要求较高。\n4.农网负荷季节性强。\n5.配电网接线较复杂，必须保证调度上的灵活性、运行上的供电连续性和经济性。\n6.随着配电网自动化水平的提高，对供电管理水平的要求越来越高。\n7.随着分布式电源、储能、增量配网及微电网的接入，配电网由传统的无源网向有源网转变，配电网物理形态及运行特性发生重大变化。"}, {"category": "配电网概述", "type": "多选题", "question": "关于一级负荷的供电要求，下列正确的是（）。", "options": [{"label": "A", "text": "两路电源不应该是单杆双回路架设"}, {"label": "B", "text": "两路电源不能出自电源的同一条母线"}, {"label": "C", "text": "特别重要负荷必须增设自备应急电源"}, {"label": "D", "text": "可以由第三路电源供电作为备用电源"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第三节:一级负荷应由两路电源供电。供同一用户的两路电源不应该是单杆双回路架设，也不能出自电源的同一条母线。一级负荷中的特别重要负荷必须增设自备应急电源，也可以由第三路电源供电作为备用电源。"}, {"category": "配电网概述", "type": "多选题", "question": "关于二级负荷的供电要求，下列正确的是（）。", "options": [{"label": "A", "text": "当其中一路电源中断供电时，另一路电源应该能满足全部或部分负荷的供电需要。"}, {"label": "B", "text": "用户也可以增设自备应急电源或其他应急措施。"}, {"label": "C", "text": "必须增设自备应急电源"}, {"label": "D", "text": "宜由两路电源供电"}], "answer": "ABD", "analysis": "出自《配电网调控人员培训手册》第一章第三节:二级负荷宜由两路电源供电，当其中一路电源中断供电时，另一路电源应该能满足全部或部分负荷的供电需要。用户也可以增设自备应急电源或其他应急措施。"}, {"category": "配电网概述", "type": "多选题", "question": "下列负荷是属于二级负荷的是（）。", "options": [{"label": "A", "text": "大量人员集中的公共场所"}, {"label": "B", "text": "政治和外事活动中心"}, {"label": "C", "text": "交通和通信枢纽用电负荷"}, {"label": "D", "text": "重要的教育机构"}], "answer": "AC", "analysis": "出自《配电网调控人员培训手册》第一章第三节:二级负荷是指突然停电将在经济上造成较大损失，或在政治上造成不良影响、公共秩序混乱的这类负荷。如突然停电将造成主要设备损坏、大量产品报废、造成环境污染、大量减产的工厂用电负荷，交通和通信枢纽用电负荷，大量人员集中的公共场所等。"}, {"category": "配电网概述", "type": "多选题", "question": "一级负荷是指（）的这类负荷。", "options": [{"label": "A", "text": "突然停电将会造成人身伤亡"}, {"label": "B", "text": "在经济上造成重大损失,在政治上造成重大不良影响"}, {"label": "C", "text": "造成公共秩序严重混乱"}, {"label": "D", "text": "造成环境严重污染"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第三节:一级负荷是指突然停电将会造成人身伤亡，或在经济上造成重大损失，或在政治上造成重大不良影响、公共秩序严重混乱、造成环境严重污染的这类负荷。如重要交通和通信枢纽用电负荷、重点企业中的重大设备和连续生产线、政治和外事活动中心等。"}, {"category": "配电网概述", "type": "多选题", "question": "二级负荷是指（）的这类负荷。", "options": [{"label": "A", "text": "突然停电将会造成人身伤亡"}, {"label": "B", "text": "在经济上造成较大损失"}, {"label": "C", "text": "在政治上造成不良影响"}, {"label": "D", "text": "公共秩序混乱的这类负荷"}], "answer": "BCD", "analysis": "出自《配电网调控人员培训手册》第一章第三节:二级负荷是指突然停电将在经济上造成较大损失，或在政治上造成不良影响、公共秩序混乱的这类负荷。如突然停电将造成主要设备损坏、大量产品报废、造成环境污染、大量减产的工厂用电负荷，交通和通信枢纽用电负荷，大量人员集中的公共场所等。"}, {"category": "配电网概述", "type": "多选题", "question": "配电网安全技术要求（）。", "options": [{"label": "A", "text": "保证持续供电"}, {"label": "B", "text": "及时发现配电网的非正常运行情况"}, {"label": "C", "text": "及时发现配电网的设备存在的缺陷情况"}, {"label": "D", "text": "迅速隔离故障、大限度地缩小停电范围，满足灵活供电需要"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第四节：配电网安全技术要求（1） 保证持续供电是对配电网的第一要求。因为电能的生产、供应和用电几乎是瞬间同时完成的，电能的中断或减少直接影响国民经济生产各部门及人们的生活需要。因此，必须对配电设备和用户实施不间断供电。\n（2） 及时发现网络的非正常运行情况和设备存在的缺陷情况是对配电网的第二要求。因为网络处于异常运行情况或设备存在某些缺陷时，配电网还是可以继续运行一段时间，但是不及时发现这些问题就会使运行环境恶化，导致发生电力事故。\n（3） 迅速隔离故障、最大限度地缩小停电范围，满足灵活供电需要是对配电网的第三要求。因为一旦发生故障（如短路），断路器就会跳闸，如果重合不成功就会造成较大面积的停电，此时需要迅速发现并隔离故障，缩小停电范围，保证其他用户可以继续安全、可靠地用电。"}, {"category": "配电网概述", "type": "多选题", "question": "衡量电能质量的指标通常是（）。", "options": [{"label": "A", "text": "电压"}, {"label": "B", "text": "电流"}, {"label": "C", "text": "频率"}, {"label": "D", "text": "波形"}], "answer": "ACD", "analysis": "出自《配电网调控人员培训手册》第一章第四节：衡量电能质量的指标通常是电压、频率和波形，在配电网中电压和波形显得尤为重要。"}, {"category": "配电网概述", "type": "多选题", "question": "为保证配电网经济运行，可以从下列（）方面加以考虑。", "options": [{"label": "A", "text": "根据负荷变化情况改变配电网络的供电方式"}, {"label": "B", "text": "根据负荷变化情况改变变压器的运行方式，使之处于经济运行状态"}, {"label": "C", "text": "降低变压器的铁芯损耗，使用节能型的变压器"}, {"label": "D", "text": "结合工程改变供电路径，使用节能设备、器材，避免迂回供电"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第四节：在保证持续供电、用户接受合格电能的同时，要求配电网在最经济的状态下运行，这样可以使得配电网的网损最小，不仅可以降低运行成本，还可以提高一小部分供电能力。故可以从下列几个方面加以考虑：\n（1） 根据负荷变化情况改变配电网络的供电方式。\n（2） 根据负荷变化情况改变变压器的运行方式，使之处于经济运行状态。\n（3） 降低变压器的铁芯损耗，使用节能型的变压器。\n（4） 结合工程改变供电路径，使用节能设备、器材，避免迂回供电。"}, {"category": "配电网概述", "type": "多选题", "question": "配电网应具有（）。", "options": [{"label": "A", "text": "必备的容量裕度"}, {"label": "B", "text": "适当的负荷转移能力"}, {"label": "C", "text": "一定的自愈能力和应急处理能力"}, {"label": "D", "text": "合理的分布式电源接纳能力"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第四节：配电网应安全、可靠、经济地向用户供电，具有必备的容量裕度、适当的负荷转移能力、一定的自愈能力和应急处理能力、合理的分布式电源接纳能力。"}, {"category": "配电网概述", "type": "多选题", "question": "关于电压质量要求说法正确的是（）。", "options": [{"label": "A", "text": "35～110kV供电电压正负偏差的绝对值之和不超过标称电压的7%。"}, {"label": "B", "text": "35～110kV供电电压正负偏差的绝对值之和不超过标称电压的10%。"}, {"label": "C", "text": "10kV及以下三相供电电压允许偏差为标称电压的±7%。"}, {"label": "D", "text": "10kV及以下三相供电电压允许偏差为标称电压的±10%。"}], "answer": "BC", "analysis": "出自《配电网调控人员培训手册》第一章第四节：配电网规划要保证网络中各节点满足电压损失及其分配要求，各类用户受电电压质量执行 GB/T 12325的规定。\n1）110～35kV供电电压正负偏差的绝对值之和不超过标称电压的10%。\n2）10kV及以下三相供电电压允许偏差为标称电压的±7%。\n3）220V单相供电电压允许偏差为标称电压的+7％与-10%。\n4）对供电点短路容量较小、供电距离较长以及对供电电压偏差有特殊要求的用户，由供、用电双方协议确定。"}, {"category": "配电网概述", "type": "多选题", "question": "下列属于配电网频率偏差过大危害的有（）。", "options": [{"label": "A", "text": "影响用户的产品产量和质量"}, {"label": "B", "text": "影响电子设备工作的准确性"}, {"label": "C", "text": "增大变压器和异步电机励磁无功损耗"}, {"label": "D", "text": "将影响发电厂的出力和电网稳定"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第四节：频率偏差大，将影响用户的产品产量和质量，影响电子设备工作的准确性，增大变压器和异步电机励磁无功损耗，将影响发电厂的出力和电网稳定，甚至造成汽轮机叶片损伤或断落事故。"}, {"category": "配电网概述", "type": "多选题", "question": "单电源供电形式特点是（）。", "options": [{"label": "A", "text": "维护方便"}, {"label": "B", "text": "保护简单"}, {"label": "C", "text": "便于发展"}, {"label": "D", "text": "可靠性较差"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第五节：单电源供电形式特点是维护方便、保护简单、便于发展、但可靠性较差。"}, {"category": "配电网概述", "type": "多选题", "question": "中压配电网结构主要有（）。", "options": [{"label": "A", "text": "双环式"}, {"label": "B", "text": "单环式"}, {"label": "C", "text": "多分段适度联络"}, {"label": "D", "text": "多分段单联络和多分段单辐射"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第五节：中压配电网结构主要有：双环式、单环式、多分段适度联络、多分段单联络和多分段单辐射。"}, {"category": "配电网概述", "type": "多选题", "question": "放射式低压网络适用于以下场合（）。", "options": [{"label": "A", "text": "单台设备容量较大，负荷集中或重要的用电设备"}, {"label": "B", "text": "设备容量不大，并且位于配电变压器不同方向"}, {"label": "C", "text": "负荷配置较稳定"}, {"label": "D", "text": "负荷排列不整齐"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第五节：放射式低压网络具有配电线故障互不影响，供电可靠性较高，配电设备集中，检修比较方便的优点，但系统灵活性较差，导线金属耗材较多，这种接线方式适用于以下场合：\n1）单台设备容量较大，负荷集中或重要的用电设备；\n2）设备容量不大，并且位于配电变压器不同方向；\n3）负荷配置较稳定；\n4）负荷排列不整齐。"}, {"category": "配电网概述", "type": "多选题", "question": "放射式低压网络具有（）等优点。", "options": [{"label": "A", "text": "配电线故障互不影响"}, {"label": "B", "text": "供电可靠性较高"}, {"label": "C", "text": "配电设备集中"}, {"label": "D", "text": "检修比较方便"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第五节：放射式低压网络具有配电线故障互不影响，供电可靠性较高，配电设备集中，检修比较方便的优点。"}, {"category": "配电网概述", "type": "多选题", "question": "低压配电网采用简单闭式接线方式,必须具备以下条件（）。", "options": [{"label": "A", "text": "各对应边的阻抗应尽可能相等,以保证熔断器能选择性地断开"}, {"label": "B", "text": "连在一起的变压器容量比,不宜大于1:2"}, {"label": "C", "text": "短路电压比，不宜大于10%"}, {"label": "D", "text": "如从不同的电源引出,还应注意相位和相序关系"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第五节：采用简单闭式接线方式,必须具备以下条件：\n（1）各对应边的阻抗应尽可能相等，以保证熔断器能选择性地断开；\n（2）连在一起的变压器容量比，不宜大于1：2；\n（3）短路电压比，不宜大于10%；\n（4）如从不同的电源引出，还应注意相位和相序关系。"}, {"category": "配电网概述", "type": "多选题", "question": "简单闭式接线的主要特点如下（）。", "options": [{"label": "A", "text": "高压侧由单回路供电,电源可靠性较差"}, {"label": "B", "text": "高压侧由多回路供电,电源可靠性较高"}, {"label": "C", "text": "充分利用线路和变压器的容量,不必留出很大备用容量"}, {"label": "D", "text": "在联络干线端和干线中部都装有熔断器"}], "answer": "BCD", "analysis": "出自《配电网调控人员培训手册》第一章第五节：简单闭式接线的主要特点如下:\na．高压侧由多回路供电,电源可靠性较高\nb．充分利用线路和变压器的容量,不必留出很大备用容量\nc．在联络干线端和干线中部都装有熔断器。"}, {"category": "配电网概述", "type": "多选题", "question": "低压配电网网络结构主要有（）。", "options": [{"label": "A", "text": "开式低压网络"}, {"label": "B", "text": "闭式低压网络"}, {"label": "C", "text": "辐射式低压网络"}, {"label": "D", "text": "链式低压网络"}], "answer": "AB", "analysis": "出自《配电网调控人员培训手册》第一章第五节：低压配电网网络结构主要有开式低压网络和闭式低压网络。"}, {"category": "配电网概述", "type": "多选题", "question": "干线式低压配电网接线适用于以下场合（）。", "options": [{"label": "A", "text": "数量较多，而且排列不整齐的用电设备"}, {"label": "B", "text": "数量较多，而且排列整齐的用电设备"}, {"label": "C", "text": "对供电可靠性要求不高的用电设备"}, {"label": "D", "text": "对供电可靠性要求较高的用电设备"}], "answer": "BC", "analysis": "出自《配电网调控人员培训手册》第一章第五节：干线式低压配电网：该这种接线适用于以下场合：\na. 数量较多，而且排列整齐的用电设备；\nb. 对供电可靠性要求不高的用电设备，如机械加工、铆焊、铸工和热处理等。"}, {"category": "配电网概述", "type": "多选题", "question": "配电网的中性点运行方式是一个综合性问题，它与电压等级、单相接地电流、过电压水平、保护配置等有关，直接影响（）。", "options": [{"label": "A", "text": "电网的绝缘水平"}, {"label": "B", "text": "系统供电的可靠性"}, {"label": "C", "text": "主变压器和发电机的运行安全"}, {"label": "D", "text": "对通信线路的干扰"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第六节：配电网的中性点运行方式是一个综合性问题，它与电压等级、单相接地电流、过电压水平、保护配置等有关，直接影响电网的绝缘水平、系统供电的可靠性、主变压器和发电机的运行安全以及对通信线路的干扰等。"}, {"category": "配电网概述", "type": "多选题", "question": "中性点直接接地方式的优点包括（）。", "options": [{"label": "A", "text": "短路电流小"}, {"label": "B", "text": "过电压较低"}, {"label": "C", "text": "减少设备绝缘投资"}, {"label": "D", "text": "降低设备造价"}], "answer": "BCD", "analysis": "出自《配电网调控人员培训手册》第一章第六节：中性点直接接地方式供电可靠性低，因为系统发生单相接地时会构成短路，此时短路电流很大，为防止损坏设备，必须迅速切除接地相甚至三相；同时，巨大的接地短路电流产生较强的单相磁场干扰邻近通信线路。但这种系统的过电压较低，减少设备绝缘投资，降低设备造价，特别适用于高压和超高压电网。"}, {"category": "配电网概述", "type": "多选题", "question": "消弧线圈的补偿方式分为（）。", "options": [{"label": "A", "text": "过补偿"}, {"label": "B", "text": "欠补偿"}, {"label": "C", "text": "全补偿"}, {"label": "D", "text": "半补偿"}], "answer": "ABC", "analysis": "出自《配电网调控人员培训手册》第一章第六节：消弧线圈的补偿方式分为过补偿、欠补偿和全补偿，一般采用过补偿的方式。过补偿是指感性电流大于容性电流时的补偿方式；欠补偿是指感性电流小于容性电流的补偿方式；全补偿是指感性电流等于容性电流的补偿方式。"}, {"category": "配电网概述", "type": "多选题", "question": "中性点经小电阻系统优点包括（）。", "options": [{"label": "A", "text": "单相接地故障电流大，可快速切除故障线路"}, {"label": "B", "text": "过电压水平低，可采用绝缘水平较低的电缆和设备"}, {"label": "C", "text": "地电位升高比中性点不接地、消弧线圈接地、大电阻接地系统要低"}, {"label": "D", "text": "供电可靠性高"}], "answer": "AB", "analysis": "出自《配电网调控人员培训手册》第一章第六节：中性点经小电阻系统优点是单相接地故障电流大，可快速切除故障线路；过电压水平低，可采用绝缘水平较低的电缆和设备。缺点是单相接地故障电流有100～1000A，地电位升高比中性点不接地、消弧线圈接地、大电阻接地系统等更高；单相接地故障电流较大，必须立即切断故障线路，会造成供电中断，供电可靠性降低。"}, {"category": "配电网概述", "type": "多选题", "question": "配电网的中性点运行方式是一个综合性问题，它（）有关。", "options": [{"label": "A", "text": "电压等级"}, {"label": "B", "text": "单相接地电流"}, {"label": "C", "text": "过电压水平"}, {"label": "D", "text": "保护配置"}], "answer": "ABCD", "analysis": "出自《配电网调控人员培训手册》第一章第六节：配电网的中性点运行方式是一个综合性问题，它与电压等级、单相接地电流、过电压水平、保护配置等有关。"}, {"category": "配电网概述", "type": "多选题", "question": "低压配电网主要采用（）接地方式。", "options": [{"label": "A", "text": "TN接地方式"}, {"label": "B", "text": "TT接地方式"}, {"label": "C", "text": "IT接地方式"}, {"label": "D", "text": "IN接地方式"}], "answer": "ABC", "analysis": "出自《配电网调控人员培训手册》第一章第六节：低压配电网主要采用TN、TT和IT接地方式。"}, {"category": "配电网概述", "type": "多选题", "question": "关于系统振荡和短路,下列说法正确的是(  )。", "options": [{"label": "A", "text": "振荡时电流和电压的变化速度较慢"}, {"label": "B", "text": "振荡时电流和电压的变化速度较快"}, {"label": "C", "text": "短路时电流和电压的变化速度较慢"}, {"label": "D", "text": "短路时电流和电压的变化速度较快"}], "answer": "AD", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：电力系统振荡和短路的主要区别是:1、振荡时系统各点电压和电流值均作往复性摆动,而短路时电流、电压值是突变的。此外,振荡时电流、电压值的变化速度较慢,而短路时电流、电压值突然变化量很大。2、振荡时系统任何一点电流与电压之间的相位角都随功角的变化而改变；而短路时,电流与电压之间的角度是基本不变的。3、振荡时系统三相是对称的；而短路时系统可能出现三相不对称。"}, {"category": "配电网概述", "type": "多选题", "question": "电磁环网对电网运行有何弊端有(  )。", "options": [{"label": "A", "text": "易造成热稳定破坏"}, {"label": "B", "text": "易造成动稳定破坏"}, {"label": "C", "text": "不利于经济运行"}, {"label": "D", "text": "需要装设安自装置"}], "answer": "ABCD", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：电磁环网对电网运行主要有以下弊端：(1)易造成热稳定破坏；(2)易造成动稳定破坏；(3)不利于经济运行；(4)需要装设高压线路应故障停运后联锁切机、切负荷等安全自动装置。"}, {"category": "配电网概述", "type": "多选题", "question": "电力系统的暂态过程包含(  )过程。", "options": [{"label": "A", "text": "波过程"}, {"label": "B", "text": "电磁暂态过程"}, {"label": "C", "text": "机电暂态过程"}, {"label": "D", "text": "热稳定过程"}], "answer": "ABC", "analysis": "电力系统的运行状态分为稳态运行和暂态过程两种,其中暂态过程又分为波过程、电磁暂态过程和机电暂态过程。波过程主要研究与大气过电压和操作过电压有关的电压波和电流波的传递过程；电磁暂态过程主要研究与各种短路故障和断线故障有关的电压、电流的变化,有时也涉及功率的变化；机电暂态过程主要研究电力系统受到干扰时,发电机转速、功角、功率的变化。"}, {"category": "配电网概述", "type": "多选题", "question": "电力系统工频过电压的原因主要为(  )。", "options": [{"label": "A", "text": "空载长线路的电容效应"}, {"label": "B", "text": "系统中各元件参数选择不当引起的谐振效应"}, {"label": "C", "text": "甩负荷引起的工频电压升高"}, {"label": "D", "text": "不对称短路引起的非故障相电压升高"}], "answer": "ACD", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：电力系统工频过电压的原因主要有以下几点：(1)空载长线路的电容效应；(2)不对称短路引起的非故障相电压升高；(3)甩负荷引起的工频电压升高。"}, {"category": "配电网概述", "type": "多选题", "question": "电力系统序参数包括(  )。", "options": [{"label": "A", "text": "正序"}, {"label": "B", "text": "负序"}, {"label": "C", "text": "中序"}, {"label": "D", "text": "零序"}], "answer": "ABD", "analysis": "出自《电力系统运行实用技术问答(第二版)》第二章：在线性电路中,系统发生不对称短路时,将网络中出现的三相不对称的电压和电流,分解为正、负、零序三组对称分量,分别按对称三相电路去解,然后将其结果叠加起来,这种方法即为对称分量法。"}, {"category": "配电网概述", "type": "多选题", "question": "谐波对电网的影响有(  )。", "options": [{"label": "A", "text": "对旋转设备和变压器引起附加损耗以及发热增加"}, {"label": "B", "text": "对线路引起附加损耗"}, {"label": "C", "text": "引起系统的电感、电容发生谐振,使谐波放大"}, {"label": "D", "text": "干扰通信设备"}], "answer": "ABCD", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：除了选项列出的影响外,谐波还会引起旋转设备和变压器振动并发出噪声,容易造成金属疲劳和机械损坏；增加电力系统的功率损耗；使无功补偿设备不能正常运行等。"}, {"category": "配电网概述", "type": "多选题", "question": "限制电网谐波的主要措施有(  )。", "options": [{"label": "A", "text": "增加换流装置的脉动数"}, {"label": "B", "text": "加装交流滤波器"}, {"label": "C", "text": "加装有源滤波器"}, {"label": "D", "text": "加强谐波管理"}], "answer": "ABCD", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：限制电网谐波的主要措施有：增加换流装置的脉动数,加装交流滤波器、有源滤波器,加强谐波管理。"}, {"category": "配电网概述", "type": "多选题", "question": "交流电路中,功率因数等于(  )。", "options": [{"label": "A", "text": "电压与电流的相位角差的正弦"}, {"label": "B", "text": "电压与电流的相位角差的余弦"}, {"label": "C", "text": "有功功率与视在功率的比值"}, {"label": "D", "text": "无功功率与视在功率的比值"}], "answer": "BC", "analysis": "在交流电路中,电压与电流之间的相位差(Φ)的余弦叫做功率因数,用符号cosΦ表示,在数值上,功率因数是有功功率和视在功率的比值,即cosΦ=P/S"}, {"category": "配电网概述", "type": "多选题", "question": "系统内电压大幅度下降的原因有(  )。", "options": [{"label": "A", "text": "负荷急剧增加"}, {"label": "B", "text": "负荷急剧减少"}, {"label": "C", "text": "无功电源的突然切除"}, {"label": "D", "text": "无功电源的突然投入"}], "answer": "AC", "analysis": "系统内电压取决于有功无功的平衡,负荷的急剧增加、无功功率的急剧减少都会引起电压大幅下降"}, {"category": "配电网概述", "type": "多选题", "question": "电力系统主要有(  )三大谐波源。", "options": [{"label": "A", "text": "铁磁饱和性"}, {"label": "B", "text": "电子开关型"}, {"label": "C", "text": "电弧型"}, {"label": "D", "text": "电阻型"}], "answer": "ABC", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：当前,电力系统的谐波源主要有三大类：铁磁饱和性；电子开关型；电弧型。"}, {"category": "配电网概述", "type": "多选题", "question": "影响系统电压的因素有(  )。", "options": [{"label": "A", "text": "由于生产、生活、气象等因素引起的负荷变化"}, {"label": "B", "text": "无功补偿容量的变化"}, {"label": "C", "text": "系统运行方式的改变引起的功率分布和网络阻抗变化"}, {"label": "D", "text": "电压互感器变化"}], "answer": "ABC", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：系统电压是由系统的潮流分布决定的,影响系统电压的主要因素有：由于生产、生活、气象等因素引起的负荷变化；无功补偿容量的变化；系统运行方式的改变引起的功率分布和网络阻抗变化。"}, {"category": "配电网概述", "type": "多选题", "question": "常用的潮流计算方法有(  )。", "options": [{"label": "A", "text": "牛顿－拉夫逊法"}, {"label": "B", "text": "快速分解法"}, {"label": "C", "text": "最优因子法"}, {"label": "D", "text": "隐式积分法"}], "answer": "AB", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：第69题“常用的潮流计算方法有：牛顿－拉夫逊法及快速分解法”"}, {"category": "配电网概述", "type": "多选题", "question": "电力系统安全稳定计算分析的目的有(　)。", "options": [{"label": "A", "text": "对电力系统进行详细的仿真计算和分析研究"}, {"label": "B", "text": "确定系统稳定问题的主要特征和稳定水平"}, {"label": "C", "text": "提出提高系统稳定水平的措施和保证系统安全稳定运行的控制策略"}, {"label": "D", "text": "指导电网规划、设计、建设、生产运行以及科研、试验中的相关工作"}], "answer": "ABCD", "analysis": "出自《电力系统安全稳定计算技术规范》：电力系统安全稳定计算的目的是通过对电力系统进行详细的仿真计算和分析研究,确定系统稳定问题的主要特征和稳定水平,提出提高系统稳定水平的措施和保证系统安全稳定运行的控制策略,用以指导电网规划、设计、建设、生产运行以及科研、试验中的相关工作。"}, {"category": "配电网概述", "type": "多选题", "question": "根据电网结构和故障性质不同,电力系统发生大扰动时的安全稳定标准分为(  )。", "options": [{"label": "A", "text": "保持稳定运行和电网的正常供电"}, {"label": "B", "text": "保持稳定运行,但允许损失部分负荷"}, {"label": "C", "text": "当系统不能保持稳定运行时,必须防止系统崩溃,并尽量减少负荷损失"}, {"label": "D", "text": "不允许损失负荷"}], "answer": "ABC", "analysis": "出自《DL755-2001电力系统安全稳定导则》：电力系统承受大扰动能力的安全稳定标准分为三级。第一级标准：保持稳定运行和电网的正常供电；第二级标准：保持稳定运行,但允许损失部分负荷；第三级标准：当系统不能保持稳定运行时,必须防止系统崩溃并尽量减少负荷损失。"}, {"category": "配电网概述", "type": "多选题", "question": "电力系统发生短路时,下列哪些量是突变的？(  )", "options": [{"label": "A", "text": "电流值"}, {"label": "B", "text": "电压值"}, {"label": "C", "text": "相位角"}, {"label": "D", "text": "频率"}], "answer": "AB", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：短路时电流、电压值是突变的。"}, {"category": "配电网概述", "type": "判断题", "question": "电力系统是由发电厂的动力部分以及发电、输电、变电、配电、用电组成的整体。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第一节：动力系统是由发电厂的动力部分（如火力发电的锅炉、汽轮机，水力发电的水轮机和水库，核力发电的核反应堆和汽轮机等）以及发电、输电、变电、配电、用电组成的整体。"}, {"category": "配电网概述", "type": "判断题", "question": "配电网是从电源侧（输电网、发电设施、分布式电源等）接受电能，并通过配电设施就地或逐级分配给各类用户的电力网络，对应电压等级一般为35kV及以下。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第一节：配电网是从电源侧（输电网、发电设施、分布式电源等）接受电能，并通过配电设施就地或逐级分配给各类用户的电力网络，对应电压等级一般为110kV及以下。"}, {"category": "配电网概述", "type": "判断题", "question": "配电网涉及高压配电线路和变电站、中压配电线路和配电变压器、低压配电线路、用户和分布式电源等四个紧密关联的层次。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第一节：配电网涉及高压配电线路和变电站、中压配电线路和配电变压器、低压配电线路、用户和分布式电源等四个紧密关联的层次。"}, {"category": "配电网概述", "type": "判断题", "question": "对配电网的基本要求主要是供电的连续性、可靠性、合格的电能质量和运行的经济性等。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第一节：对配电网的基本要求主要是供电的连续性、可靠性、合格的电能质量和运行的经济性等。"}, {"category": "配电网概述", "type": "判断题", "question": "配电网涉及高压配电线路和变电站、中压配电线路和配电变压器、低压配电线路等三个紧密关联的层次。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第一节：配电网涉及高压配电线路和变电站、中压配电线路和配电变压器、低压配电线路、用户和分布式电源等四个紧密关联的层次。"}, {"category": "配电网概述", "type": "判断题", "question": "电力系统是由发电、输电、变电、配电和用电组成的整体，它是动力系统的一部分。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第一节：电力系统是由发电、输电、变电、配电和用电组成的整体，它是动力系统的一部分。"}, {"category": "配电网概述", "type": "判断题", "question": "10kV电压等级配电网属于中压配电网。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第二节:配电网按电压等级的不同，可又分为高压配电网（110kV、66kV、35kV）、中压配电网（20kV、10kV、6kV、3kV）和低压配电网（220V/380V）。"}, {"category": "配电网概述", "type": "判断题", "question": "35kV电压等级配电网属于中压配电网。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第二节:配电网按电压等级的不同，可又分为高压配电网（110kV、66kV、35kV）、中压配电网（20kV、10kV、6kV、3kV）和低压配电网（220V/380V）。"}, {"category": "配电网概述", "type": "判断题", "question": "低压配电网具有供电距离较远，电源点较多，供电容量，但分布面广等特点。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "低出自《配电网调控人员培训手册》第一章第二节:低压配电网的供电距离较近，低压电源点较多，一台配电变压器就可作为一个低压配电网的电源，两个电源点之间的距离通常不超过几百米。低压配电线路供电容量不大，但分布面广，除一些集中用电的用户外，大量是供给城乡居民生活用电及分散的街道照明用电等。"}, {"category": "配电网概述", "type": "判断题", "question": "高压配电网具有容量大、负荷重、负荷节点多、供电可靠性要求高等特点。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第二节：高压配电网具有容量大、负荷重、负荷节点少、供电可靠性要求高等特点。"}, {"category": "配电网概述", "type": "判断题", "question": "中压配电网具有供电面广、容量小、配电点多等特点。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第二节：中压配电网具有供电面广、容量大、配电点多等特点。"}, {"category": "配电网概述", "type": "判断题", "question": "低压配电网主要采用的三相四线制、单相和三相三线制组成的混合系统。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第二节：低压配电网主要采用的三相四线制、单相和三相三线制组成的混合系统。我国规定采用单相220V、三相380V的低压额定电压。"}, {"category": "配电网概述", "type": "判断题", "question": "城市配电网一般采用35kV作为高压配电电压。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第二节：城市配电网一般采用110kV作为高压配电电压。"}, {"category": "配电网概述", "type": "判断题", "question": "配电网按配电线路的不同，可分为架空配电网、电缆配电网两类。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第二节：配电网按配电线路的不同，可分为架空配电网、电缆配电网以及架空电缆混合配电网。"}, {"category": "配电网概述", "type": "判断题", "question": "一级负荷是指突然停电将在经济上造成较大损失、在政治上造成不良影响，或公共秩序 混乱的这类负荷。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第三节:一级负荷是指突然停电将会造成人身伤亡，或在经济上造成重大损失，或在政治上造成重大不良影响、公共秩序严重混乱、造成环境严重污染的这类负荷。"}, {"category": "配电网概述", "type": "判断题", "question": "对于一级负荷，供同一用户的两路电源不应该是单杆双回路架设，可以出自电源的同一条母线。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配网调控监控人员培训手册》第一章第三节：一级负荷应由两路电源供电。供同一用户的两路电源不应该是单杆双回路架设，也不能出自电源的同一条母线。一级负荷中的特别重要负荷必须增设自备应急电源，也可以由第三路电源供电作为备用电源。"}, {"category": "配电网概述", "type": "判断题", "question": "二级负荷必须有两路电源供电，当其中一路电源中断供电时，另一路电源应该能满足全部 或部分负荷的供电需要。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配网调控监控人员培训手册》第一章第三节：二级负荷宜由两路电源供电，当其中一路电源中断供电时，另一路电源应该能满足全部 或部分负荷的供电需要。"}, {"category": "配电网概述", "type": "判断题", "question": "电力负荷是指依法与供电企业建立供用电合同关系的电能消费者。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第三节：电力负荷是指依法与供电企业建立供用电合同关系的电能消费者。"}, {"category": "配电网概述", "type": "判断题", "question": "一级负荷应由两路电源供电。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第三节：一级负荷应由两路电源供电。"}, {"category": "配电网概述", "type": "判断题", "question": "政治和外事活动中心属于一级负荷。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第三节：和外事活动中心属于一级负荷。"}, {"category": "配电网概述", "type": "判断题", "question": "35千伏及以上供电电压正、负偏差的绝对值之和不超过标称电压的7%。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配网调控监控人员培训手册》第一章第四节： 35千伏及以上供电电压正、负偏差的绝对值之和不超过标称电压的10%。"}, {"category": "配电网概述", "type": "判断题", "question": "10千伏及以下三相供电电压允许偏差为标称电压的±7%。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配网调控监控人员培训手册》第一章第四节：10千伏及以下三相供电电压允许偏差为标称电压的±7%。"}, {"category": "配电网概述", "type": "判断题", "question": "衡量电能质量的指标通常是电压、电流和频率。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第四节：衡量电能质量的指标通常是电压、频率和波形，在配电网中电压和波形显得尤为重要。"}, {"category": "配电网概述", "type": "判断题", "question": "220伏单相供电电压允许偏差为标称电压的+7%～-7%。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第四节：220伏单相供电电压允许偏差为标称电压的+7%～-10%。"}, {"category": "配电网概述", "type": "判断题", "question": "三相电压和三相电流的波形应该是对称的正弦波形。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第四节：三相电压和三相电流的波形应该是对称的正弦波形。"}, {"category": "配电网概述", "type": "判断题", "question": "我国频率的额定值是50Hz，频率的偏差一般允许值为±0.1Hz。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第四节：我国频率的额定值是50Hz，频率的偏差一般允许值为±0.2Hz。"}, {"category": "配电网概述", "type": "判断题", "question": "配电网应具有必备的容量裕度、适当的负荷转移能力、一定的自愈能力和应急处理能力、合理的分布式电源接纳能力。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第四节：配电网应安全、可靠、经济地向用户供电，具有必备的容量裕度、适当的负荷转移能力、一定的自愈能力和应急处理能力、合理的分布式电源接纳能力。"}, {"category": "配电网概述", "type": "判断题", "question": "配电网规划要保证网络中主要节点满足电压损失及其分配要求。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第四节：配电网规划要保证网络中各节点满足电压损失及其分配要求。"}, {"category": "配电网概述", "type": "判断题", "question": "对供电点短路容量较大、供电距离较长以及对供电电压偏差有特殊要求的用户，由供、用电双方协议确定。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第四节：对供电点短路容量较小、供电距离较长以及对供电电压偏差有特殊要求的用户，由供、用电双方协议确定。"}, {"category": "配电网概述", "type": "判断题", "question": "合理的电网结构是满足电网安全可靠、提高运行灵活性、降低网络损耗的基础。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第五节：合理的电网结构是满足电网安全可靠、提高运行灵活性、降低网络损耗的基础。"}, {"category": "配电网概述", "type": "判断题", "question": "配电网环网结构是指电源点（变电所）引出的馈线连接成环形，每个用电点自环上不同部位接出。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第五节：配电网环网结构是指电源点（变电所）引出的馈线连接成环形，每个用电点自环上不同部位接出。"}, {"category": "配电网概述", "type": "判断题", "question": "链式结构由两个电源（变电所）的馈线供电，中间T接和Π接链式接线。运行灵活性、可靠性好，适用于负荷密度较大的地区。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第五节：链式结构由两个电源（变电所）的馈线供电，中间T接和Π接链式接线。运行灵活性、可靠性好，适用于负荷密度较大的地区。"}, {"category": "配电网概述", "type": "判断题", "question": "放射式低压网络具有配电线故障互不影响，供电可靠性较高，配电设备集中，检修比较方便，系统灵活性较好等优点。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第五节：放射式低压网络由配电变压器低压侧引出多条独立线路供给各个独立的用电设备或集中负荷群的接线方式，称为放射式接线，该接线方式具有配电线故障互不影响，供电可靠性较高，配电设备集中，检修比较方便的优点，但系统灵活性较差，导线金属耗材较多。"}, {"category": "配电网概述", "type": "判断题", "question": "低压配电网网络结构主要有开式低压网络和闭式低压网络。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第五节：低压配电网网络结构主要有开式低压网络和闭式低压网络。"}, {"category": "配电网概述", "type": "判断题", "question": "采用多分段单联络接线模式，中压架空配电网正常运行时线路开环运行，每条线路最大负荷只能达到线路最大载流量的67%。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第五节：多分段单联络接线模式。这种接线方式是架空环网最基本的接线模式，如图1.20所示单条线路合理分段，相邻线路“手拉手”，结构简单清晰，运行较为灵活，可靠性较高，在每段主干线通常可分为2～3段，线路故障或电源故障时，在线路负荷允许的情况下，通过倒闸操作可使非故障段恢复供电。正常运行时线路开环运行，每条线路最大负荷只能达到线路最大载流量的50%，线路投资较辐射状结构有所增加。"}, {"category": "配电网概述", "type": "判断题", "question": "高压配电网结构主要有链式、环网和辐射状结构。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第五节：高压配电网结构主要有：链式、环网和辐射状结构。"}, {"category": "配电网概述", "type": "判断题", "question": "消弧线圈的补偿方式分为过补偿、欠补偿和全补偿，一般采用过补偿的方式。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第六节：消弧线圈的补偿方式分为过补偿、欠补偿和全补偿，一般采用过补偿的方式。过补偿是指感性电流大于容性电流时的补偿方式；欠补偿是指感性电流小于容性电流的补偿方式；全补偿是指感性电流等于容性电流的补偿方式。"}, {"category": "配电网概述", "type": "判断题", "question": "中性点经小电阻系统过电压水平低，可采用绝缘水平较低的电缆和设备。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第六节：中性点经小电阻系统过电压水平低，可采用绝缘水平较低的电缆和设备。"}, {"category": "配电网概述", "type": "判断题", "question": "过补偿是指感性电流小于容性电流时的补偿方式。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第六节：过补偿是指感性电流大于容性电流时的补偿方式。"}, {"category": "配电网概述", "type": "判断题", "question": "中性点直接接地方式供电可靠性低，因为系统发生单相接地时会构成短路，此时短路电流很大，为防止损坏设备，必须迅速切除接地相甚至三相。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第六节：中性点直接接地方式供电可靠性低，因为系统发生单相接地时会构成短路，此时短路电流很大，为防止损坏设备，必须迅速切除接地相甚至三相。"}, {"category": "配电网概述", "type": "判断题", "question": "中性点不接地系统供电可靠性高，对绝缘水平的要求相对较高。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第六节：中性点不接地系统供电可靠性高，但对绝缘水平的要求也高。"}, {"category": "配电网概述", "type": "判断题", "question": "在6～35kV电压等级主要由电缆线路构成的配电系统，单相接地故障电容电流较大时，可采用低电阻接地方式，电阻阻值一般在10～50Ω。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网调控人员培训手册》第一章第六节：在6～35kV电压等级主要由电缆线路构成的配电系统，单相接地故障电容电流较大时，可采用低电阻接地方式，电阻阻值一般在10～20Ω。"}, {"category": "配电网概述", "type": "判断题", "question": "低压配电网主要采用TN、TT和IT接地方式。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第六节：低压配电网主要采用TN、TT和IT接地方式。"}, {"category": "配电网概述", "type": "判断题", "question": "中性点不接地系统对设备绝缘水平要求高。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网调控人员培训手册》第一章第六节：中性点不接地系统对设备绝缘水平要求高，不宜用于110kV及以上电网。"}, {"category": "配电网概述", "type": "判断题", "question": "只有发生接地故障或非全相运行时,零序电流才会出现。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：不对称运行,可能会出现零序电流,非全相运行是不对称运行的特殊情况。"}, {"category": "配电网概述", "type": "判断题", "question": "N-1原则是指正常运行方式下的电力系统中任一元件(如线路、发电机、变压器等)无故障或因故障断开,电力系统应能保持稳定运行和正常供电,其他元件不过负荷,电压和频率均在允许范围内。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《电力系统安全稳定计算技术规范》3.8“正常运行方式下的电力系统中任一元件(如线路、发电机、变压器等)无故障或因故障断开,电力系统应能保持稳定运行和正常供电,其他元件不过负荷,电压和频率均在允许范围内。这通常称为N-1原则”。"}, {"category": "配电网概述", "type": "判断题", "question": "电力系统的电压特性与电力系统的频率特性都与网络结构(网络阻抗)关系不大。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：电力系统各节点的电压通常情况下是不完全相同的,主要取决于各区的有功和无功供需平衡情况,且与网络结构(网络阻抗)有较大关系。"}, {"category": "配电网概述", "type": "判断题", "question": "系统振荡时,随着离振荡中心距离的增加,电压波动逐渐减少。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：电压振荡最激烈的地方是系统振荡中心,每一周期约降低至零值一次。随着振荡中心距离的增加,电压波动逐渐减少"}, {"category": "配电网概述", "type": "判断题", "question": "X0/X1≤4～5的系统属于小电流接地系统(X0为系统零序电抗 ,X1为系统正序电抗)。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：划分标准在我国为：X0/X1X0/X1≤4～5的系统属于大电流接地系统"}, {"category": "配电网概述", "type": "判断题", "question": "电力系统的不对称运行是指三相非全相运行。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：任何原因引起的电力系统三相对称(正常运行状况)性的破坏均称为不对称运行"}, {"category": "配电网概述", "type": "判断题", "question": "对称的三相电路中,流过不同相序的电流时,所遇到的阻抗是相同的。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《电网调度运行实用技术问答（第二版）》第二章：对称的三相电路中,流过不同相序的电流时,所遇到的阻抗是不同的,然而同一相序的电压和电流间,仍符合欧姆定律"}, {"category": "配电网概述", "type": "简答题", "question": "动力系统和电力系统如何定义？", "options": [], "answer": "动力系统是指由发电厂的动力部分（如火力发电的锅炉、汽轮机，水力发电的水轮机和水库，核力发电的核反应堆和汽轮机等）以及发电、输电、变电、配电、用电组成的整体。\n电力系统是指由发电、输电、变电、配电和用电等环节组成的整体，它是动力系统的一部分。", "analysis": "出自《配网调控监控人员培训手册》第一章：动力系统是指由发电厂的动力部分（如火力发电的锅炉、汽轮机，水力发电的水轮机和水库，核力发电的核反应堆和汽轮机等）以及发电、输电、变电、配电、用电组成的整体。\n电力系统是指由发电、输电、变电、配电和用电等环节组成的整体，它是动力系统的一部分。"}, {"category": "配电网概述", "type": "简答题", "question": "什么是电力网？输电网和配电网如何划分？", "options": [], "answer": "电力网是指电力系统中输送、变换和分配电能的部分，它包括升、降压变压器和各种电压等级的输电线路，它是电力系统的一部分。电力网按其在电力系统的作用不同分为输电网和配电网。输电网是指以输电线路将发电厂、变电站连接起来的输电网络，是电力网中的主干网络。配电网是指从电源侧（输电网、发电设施、分布式电源等）接受电能，并通过配电设施就地或逐级分配给各类用户的电力网络。", "analysis": "出自《配网调控监控人员培训手册》第一章:电力网是指电力系统中输送、变换和分配电能的部分，它包括升、降压变压器和各种电压等级的输电线路，它是电力系统的一部分。电力网按其在电力系统的作用不同分为输电网和配电网。输电网是指以输电线路将发电厂、变电站连接起来的输电网络，是电力网中的主干网络。配电网是指从电源侧（输电网、发电设施、分布式电源等）接受电能，并通过配电设施就地或逐级分配给各类用户的电力网络。"}, {"category": "配电网概述", "type": "简答题", "question": "配电网如何分类？", "options": [], "answer": "配电网按电压等级的不同，可分为高压配电网（110千伏、66千伏、35千伏）、中压配电网（20千伏、10千伏、6千伏）和低压配电网（380/220伏）；按供电地域特点不同或服务对象不同，可分为城市配电网和农村配电网；按配电线路的不同，可分为架空配电网、电缆配电网以及架空电缆混合配电网。", "analysis": "出自《配网调控监控人员培训手册》第一章:配电网按电压等级的不同，可分为高压配电网（110千伏、66千伏、35千伏）、中压配电网（20千伏、10千伏、6千伏）和低压配电网（380/220伏）；按供电地域特点不同或服务对象不同，可分为城市配电网和农村配电网；按配电线路的不同，可分为架空配电网、电缆配电网以及架空电缆混合配电网。"}, {"category": "配电网概述", "type": "简答题", "question": "什么是高压配电网？有何功能特点？", "options": [], "answer": "高压配电网是指由高压配电线路和相应等级的配电变电站组成的向用户提供电能的配电网。其功能是从上一级电源接受电能后，直接向高压用户供电，或通过变压器为下一级中压配电网提供电源。高压配电网具有容量大、负荷重、负荷节点少、供电可靠性要求高等特点。", "analysis": "出自《配网调控监控人员培训手册》第一章:高压配电网是指由高压配电线路和相应等级的配电变电站组成的向用户提供电能的配电网。其功能是从上一级电源接受电能后，直接向高压用户供电，或通过变压器为下一级中压配电网提供电源。高压配电网具有容量大、负荷重、负荷节点少、供电可靠性要求高等特点。"}, {"category": "配电网概述", "type": "简答题", "question": "什么是中压配电网？有何功能特点？", "options": [], "answer": "中压配电网是指由中压配电线路和配电变电站组成的向用户提供电能的配电网。其功能是从电源侧（输电网、高压配电网或分布式电源）接受电能，向中压用户供电，或通过配电变压器为下一级低压配电网提供电源。中压配电网具有供电面广、容量大、配电点多等特点。", "analysis": "出自《配网调控监控人员培训手册》第一章:中压配电网是指由中压配电线路和配电变电站组成的向用户提供电能的配电网。其功能是从电源侧（输电网、高压配电网或分布式电源）接受电能，向中压用户供电，或通过配电变压器为下一级低压配电网提供电源。中压配电网具有供电面广、容量大、配电点多等特点。"}, {"category": "配电网概述", "type": "简答题", "question": "什么是低压配电网？有何功能特点？", "options": [], "answer": "低压配电网是指由低压配电线路及其附属电气设备组成的向用户提供电能的配电网。其功能主要是以中压配电网的配电变压器为电源，将电能通过低压配电线路直接送给用户。低压配电网具有供电距离较近，电源点较多，供电容量不大，但分布面广等特点。", "analysis": "出自《配网调控监控人员培训手册》第一章:低压配电网是指由低压配电线路及其附属电气设备组成的向用户提供电能的配电网。其功能主要是以中压配电网的配电变压器为电源，将电能通过低压配电线路直接送给用户。低压配电网具有供电距离较近，电源点较多，供电容量不大，但分布面广等特点。"}, {"category": "配电网概述", "type": "简答题", "question": "配电网有哪些特点？", "options": [], "answer": "（1）供电线路长，分布面积广。\n（2）发展速度快，用户对供电质量要求高。\n（3）对经济发展较好地区配电网设计标准要求高，供电可靠性要求较高。\n（4）农网负荷季节性强。\n（5）接线较复杂，必须保证调度灵活性、运行供电连续性和经济性。\n（6）随着配电网自动化水平的提高，对供电管理水平的要求越来越高。\n（7）随着分布式电源、储能、增量配网及微电网的接入，配电网由传统的无源网向有源网转变，配电网物理形态及运行特性发生重大变化。", "analysis": "出自《配网调控监控人员培训手册》第一章:\n1.供电线路长，分布面积广。\n2.发展速度快，用户对供电质量要求高。\n3.对经济发展较好地区配电网设计标准要求高，供电的可靠性要求较高。\n4.农网负荷季节性强。\n5.配电网接线较复杂，必须保证调度上的灵活性、运行上的供电连续性和经济性。\n6.随着配电网自动化水平的提高，对供电管理水平的要求越来越高。\n7.随着分布式电源、储能、增量配网及微电网的接入，配电网由传统的无源网向有源网转变，配电网物理形态及运行特性发生重大变化。"}, {"category": "配电网概述", "type": "简答题", "question": "电力负荷一般根据什么条件分类？可分为几级？", "options": [], "answer": "把电力负荷与供电可靠性的要求相结合，以及中断供电后将会对政治、经济及社会生活所造成损失或影响的程度进行区分，分为一级负荷、二级负荷、三级负荷等三类。", "analysis": "出自《配网调控监控人员培训手册》第一章:把电力负荷与供电可靠性的要求相结合，以及中断供电后将会对政治、经济及社会生活所造成损失或影响的程度进行区分，分为一级负荷、二级负荷、三级负荷等三类。"}, {"category": "配电网概述", "type": "简答题", "question": "什么是配电网一级、二级、三级负荷？", "options": [], "answer": "一级负荷是指突然停电将会造成人身伤亡，在经济上造成重大损失，在政治上造成重大不良影响、公共秩序严重混乱，或环境严重污染的这类负荷。如重要交通和通信枢纽用电负荷、重点企业中的重大设备和连续生产线、政治和外事活动中心等。\n二级负荷是指突然停电将在经济上造成较大损失、在政治上造成不良影响，或公共秩序混乱的这类负荷。如突然停电将造成主要设备损坏、大量产品报废、造成环境污染、大量减产的工厂用电负荷，交通和通信枢纽用电负荷，大量人员集中的公共场所等。\n三级负荷是指不属于一级和二级的其他用电负荷。如附属企业、附属车间和某些非生产性场所中不重要的用电负荷等。", "analysis": "出自《配网调控监控人员培训手册》第一章:一级负荷是指突然停电将会造成人身伤亡，在经济上造成重大损失，在政治上造成重大不良影响、公共秩序严重混乱，或环境严重污染的这类负荷。如重要交通和通信枢纽用电负荷、重点企业中的重大设备和连续生产线、政治和外事活动中心等。\n二级负荷是指突然停电将在经济上造成较大损失、在政治上造成不良影响，或公共秩序混乱的这类负荷。如突然停电将造成主要设备损坏、大量产品报废、造成环境污染、大量减产的工厂用电负荷，交通和通信枢纽用电负荷，大量人员集中的公共场所等。\n三级负荷是指不属于一级和二级的其他用电负荷。如附属企业、附属车间和某些非生产性场所中不重要的用电负荷等。"}, {"category": "配电网概述", "type": "简答题", "question": "配电网一级、二级、三级负荷的一般供电要求有哪些？", "options": [], "answer": "一级负荷应由两路电源供电。供同一用户的两路电源不应该是同杆双回路架设，也不能出自同一电源的同一条母线，当其中一路电源中断供电时，另一路电源应该能满足全部负荷的供电需要。一级负荷中的特别重要负荷必须增设自备应急电源，也可以由第三路电源供电作为备用电源。所有装设自备应急电源的用户，供电部门都应该有详细的记录。\n二级负荷宜由两路电源供电，当其中一路电源中断供电时，另一路电源应该能满足全部或部分负荷的供电需要。用户也可以增设自备应急电源或其他应急措施。所有装设自备应急电源的用户，供电部门都应该有详细的记录。\n三级负荷一般只有一路电源供电，视需要可以自备应急电源。所有装设自备应急电源的用户，供电部门都应该有详细的记录。", "analysis": "出自《配网调控监控人员培训手册》第一章:一级负荷应由两路电源供电。供同一用户的两路电源不应该是同杆双回路架设，也不能出自同一电源的同一条母线，当其中一路电源中断供电时，另一路电源应该能满足全部负荷的供电需要。一级负荷中的特别重要负荷必须增设自备应急电源，也可以由第三路电源供电作为备用电源。所有装设自备应急电源的用户，供电部门都应该有详细的记录。\n二级负荷宜由两路电源供电，当其中一路电源中断供电时，另一路电源应该能满足全部或部分负荷的供电需要。用户也可以增设自备应急电源或其他应急措施。所有装设自备应急电源的用户，供电部门都应该有详细的记录。\n三级负荷一般只有一路电源供电，视需要可以自备应急电源。所有装设自备应急电源的用户，供电部门都应该有详细的记录。"}, {"category": "配电网概述", "type": "简答题", "question": "配电网的基本要求有哪些？", "options": [], "answer": "配电网的基本要求主要是供电的连续性、可靠性、合格的电能质量和运行的经济性等。配电网应具有必备的容量裕度、适当的负荷转移能力、一定的自愈能力和应急处理能力以及合理的分布式电源接纳能力。", "analysis": "出自《配网调控监控人员培训手册》第一章: 配电网的基本要求主要是供电的连续性、可靠性、合格的电能质量和运行的经济性等。配电网应具有必备的容量裕度、适当的负荷转移能力、一定的自愈能力和应急处理能力以及合理的分布式电源接纳能力。"}, {"category": "配电网概述", "type": "简答题", "question": "配电网的安全技术要求有哪些？", "options": [], "answer": "（1）保证持续供电。\n（2）及时发现配电网的非正常运行情况和设备存在的缺陷情况。\n（3）迅速隔离故障、最大限度地缩小停电范围，满足灵活供电需要。", "analysis": "出自《配网调控监控人员培训手册》第一章:（1）保证持续供电。\n（2）及时发现配电网的非正常运行情况和设备存在的缺陷情况。\n（3）迅速隔离故障、最大限度地缩小停电范围，满足灵活供电需要。"}, {"category": "配电网概述", "type": "简答题", "question": "衡量电能质量的标准主要有哪些？", "options": [], "answer": "衡量电能质量的指标通常是电压、频率和波形，在配电网中电压和波形显得尤为重要。", "analysis": "出自《配网调控监控人员培训手册》第一章:衡量电能质量的指标通常是电压、频率和波形，在配电网中电压和波形显得尤为重要。"}, {"category": "配电网概述", "type": "简答题", "question": "110千伏、35千伏、10千伏、220伏电压等级的供电电压允许偏差值分别是多少？", "options": [], "answer": "（1）35～110kV供电电压正负偏差的绝对值之和不超过标称电压的10%。\n（2）10kV及以下三相供电电压允许偏差为标称电压的±7%。\n（3）220V单相供电电压允许偏差为标称电压的+7％与-10%。\n（4）对供电点短路容量较小、供电距离较长以及对供电电压偏差有特殊要求的用户，由供、用电双方协议确定。", "analysis": "出自《配网调控监控人员培训手册》第一章: （1）110～35kV供电电压正负偏差的绝对值之和不超过标称电压的10%。\n（2）10kV及以下三相供电电压允许偏差为标称电压的±7%。\n（3）220V单相供电电压允许偏差为标称电压的+7％与-10%。\n（4）对供电点短路容量较小、供电距离较长以及对供电电压偏差有特殊要求的用户，由供、用电双方协议确定。"}, {"category": "配电网概述", "type": "简答题", "question": "配电网经济运行要求有哪些？", "options": [], "answer": "（1）根据负荷变化情况改变配电网络的供电方式。\n（2）根据负荷变化情况改变变压器的运行方式，使之处于经济运行状态。\n（3）降低变压器的铁芯损耗，使用节能型的变压器。\n（4）结合工程改变供电路径，使用节能设备、器材，避免迂回供电。", "analysis": "出自《配网调控监控人员培训手册》第一章:（1）根据负荷变化情况改变配电网络的供电方式。\n（2）根据负荷变化情况改变变压器的运行方式，使之处于经济运行状态。\n（3）降低变压器的铁芯损耗，使用节能型的变压器。\n（4）结合工程改变供电路径，使用节能设备、器材，避免迂回供电。"}, {"category": "配电网概述", "type": "简答题", "question": "中性点直接接地方式优缺点有哪些？", "options": [], "answer": "缺点：中性点直接接地系统供电可靠性低，因为系统发生单相接地时，构成短路回路，短路电流很大，为防止损坏设备，必须迅速切除故障；同时，巨大的接地短路电流产生较强的单相磁场干扰邻近通信线路。优点：系统过电压较低，减少设备绝缘投资，降低设备造价。", "analysis": "出自《配网调控监控人员培训手册》第一章:缺点：中性点直接接地系统供电可靠性低，因为系统发生单相接地时，构成短路回路，短路电流很大，为防止损坏设备，必须迅速切除故障；同时，巨大的接地短路电流产生较强的单相磁场干扰邻近通信线路。优点：系统过电压较低，减少设备绝缘投资，降低设备造价。"}, {"category": "配电网概述", "type": "简答题", "question": "消弧线圈接地系统补偿方式有哪些？一般采用什么补偿方式？", "options": [], "answer": "消弧线圈的补偿方式分为过补偿、欠补偿和全补偿，一般采用过补偿的方式。", "analysis": "出自《配网调控监控人员培训手册》第一章:消弧线圈的补偿方式分为过补偿、欠补偿和全补偿，一般采用过补偿的方式。"}, {"category": "配电网概述", "type": "简答题", "question": "低压配电网接地方式有哪些？各种接地方式如何定义？", "options": [], "answer": "低压配电网主要采用TN、TT和IT接地方式，其中TN接地方式可以分为TN-C-S、TN-C、TN-S。（1）TN系统指电源端有一点直接接地(通常是中性点），电气装置的外露可导电部分通过保护中性导体或保护导体连接到此接地点。\n根据中性导体（N）和保护导体（PE）的组合情况，TN系统的有三种型式：\na．TN-S系统：整个系统的N线和PE线是分开的。\nb．TN-C系统：整个系统的N线和PE线是合一的（PEN线）。\nc．TN-C-S系统：系统中一部分线路的N线和PE线是合一的。\n（2）TT系统指电源端有一点直接接地，电气装置的外露可导电部分直接接地，此接地点在电气上独立于电源端的接地点。\n（3）IT系统指电源端的带电部分不接地或有一点通过阻抗接地，电气装置的外露可导电部分直接接地。", "analysis": "出自《配网调控监控人员培训手册》第一章:低压配电网主要采用TN、TT和IT接地方式，其中TN接地方式可以分为TN-C-S、TN-C、TN-S。（1）TN系统指电源端有一点直接接地(通常是中性点），电气装置的外露可导电部分通过保护中性导体或保护导体连接到此接地点。\n根据中性导体（N）和保护导体（PE）的组合情况，TN系统的有三种型式：\na．TN-S系统：整个系统的N线和PE线是分开的。\nb．TN-C系统：整个系统的N线和PE线是合一的（PEN线）。\nc．TN-C-S系统：系统中一部分线路的N线和PE线是合一的。\n（2）TT系统指电源端有一点直接接地，电气装置的外露可导电部分直接接地，此接地点在电气上独立于电源端的接地点。\n（3）IT系统指电源端的带电部分不接地或有一点通过阻抗接地，电气装置的外露可导电部分直接接地。"}, {"category": "配电网概述", "type": "简答题", "question": "什么是配电网电力用户的双电源？", "options": [], "answer": "配电网电力用户的双电源是指分别来自两个不同的上级变电站，或来自不同电源进线的同一上级变电站内两段母线，为同一电力用户供电的两路供电电源。", "analysis": "出自《配网调控监控人员培训手册》第一章:配电网电力用户的双电源是指分别来自两个不同的上级变电站，或来自不同电源进线的同一上级变电站内两段母线，为同一电力用户供电的两路供电电源。"}, {"category": "配电网概述", "type": "简答题", "question": "高压配电网结构主要有哪些？", "options": [], "answer": "高压配电网结构主要有：链式、环网和辐射状结构。", "analysis": "出自《配网调控监控人员培训手册》第一章:高压配电网结构主要有：链式、环网和辐射状结构。"}, {"category": "配电网概述", "type": "简答题", "question": "中压配电网架空线路接线形式主要有哪些？中压配电网电缆线路接线形式主要有哪些？", "options": [], "answer": "中压配电网架空线路接线形式主要有多分段适度联络、多分段单联络和多分段单辐射。中压配电网电缆线路接线形式主要有双环式和单环式。", "analysis": "出自《配网调控监控人员培训手册》第一章:中压配电网架空线路接线形式主要有多分段适度联络、多分段单联络和多分段单辐射。中压配电网电缆线路接线形式主要有双环式和单环式。"}, {"category": "配电网概述", "type": "简答题", "question": "中压配电网多分段单辐射接线特点有哪些？有何优缺点？", "options": [], "answer": "多分段单辐射接线是指一路配电线路自配电变电站引出，按照负荷的分布情况，呈辐射延伸出去，线路没有其他可连接的电源，所有用电点的电能只能通过单一的路径供给。辐射状配电网的优点是设施简单，运行维护方便，设备费用低，适用于低负荷密度地区和一般的照明、动力负荷供电。缺点是供电可靠性低。", "analysis": "出自《配网调控监控人员培训手册》第一章:多分段单辐射接线是指一路配电线路自配电变电站引出，按照负荷的分布情况，呈辐射延伸出去，线路没有其他可连接的电源，所有用电点的电能只能通过单一的路径供给。辐射状配电网的优点是设施简单，运行维护方便，设备费用低，适用于低负荷密度地区和一般的照明、动力负荷供电。缺点是供电可靠性低。"}, {"category": "配电网概述", "type": "简答题", "question": "开式低压配电网典型接线方式有哪些？有何优缺点？", "options": [], "answer": "开式低压网络由单侧电源采用放射式、干线式或链式供电，它的优点是投资小，接线简单，安装维护方便，但缺点是电能损耗大、电压低、供电可靠性差以及适应负荷发展较困难。", "analysis": "出自《配网调控监控人员培训手册》第一章: 开式低压网络由单侧电源采用放射式、干线式或链式供电，它的优点是投资小，接线简单，安装维护方便，但缺点是电能损耗大、电压低、供电可靠性差以及适应负荷发展较困难。"}, {"category": "配电网概述", "type": "简答题", "question": "放射式低压网络有哪些适用场合？", "options": [], "answer": "（1）单台设备容量较大，负荷集中或重要的用电设备；\n（2）设备容量不大，并且位于配电变压器不同方向；\n（3）负荷配置较稳定；\n（4）负荷排列不整齐。", "analysis": "出自《配网调控监控人员培训手册》第一章:（1）单台设备容量较大，负荷集中或重要的用电设备；\n（2）设备容量不大，并且位于配电变压器不同方向；\n（3）负荷配置较稳定；\n（4）负荷排列不整齐。"}, {"category": "配电网概述", "type": "简答题", "question": "干线式低压网络接线方式有哪些？分别有何特点？", "options": [], "answer": "干线式低压网络接线方式有干线式低压配电网、变压器—干线配电网、备用柴油发电机组三种。\n（1）干线式低压配电网：该接线方式不必在变电站低压侧设置低压配电盘，而是直接从低压引出线经低压断路器和负荷开关引接，减少了电气设备的数量。配电设备及导线金属耗材消耗较少，系统灵活性好，但干线故障时影响范围大。\n（2）变压器—干线配电网：主干线由配电变压器引出，沿线敷设，再由主干线引出干线对用电设备供电。这种网络比一般于线式配电网所需配电设备更少，从而使变电站结构大为简化，投资大为降低。\n（3）备用柴油发电机组：该接线方式以10kV专用架空线路为主电源，快速自启动型柴油发电机组做备用电源。", "analysis": "出自《配网调控监控人员培训手册》第一章: 干线式低压网络接线方式有干线式低压配电网、变压器—干线配电网、备用柴油发电机组三种。\n（1）干线式低压配电网：该接线方式不必在变电站低压侧设置低压配电盘，而是直接从低压引出线经低压断路器和负荷开关引接，减少了电气设备的数量。配电设备及导线金属耗材消耗较少，系统灵活性好，但干线故障时影响范围大。\n（2）变压器—干线配电网：主干线由配电变压器引出，沿线敷设，再由主干线引出干线对用电设备供电。这种网络比一般于线式配电网所需配电设备更少，从而使变电站结构大为简化，投资大为降低。\n（3）备用柴油发电机组：该接线方式以10kV专用架空线路为主电源，快速自启动型柴油发电机组做备用电源。"}, {"category": "配电网概述", "type": "简答题", "question": "闭式低压网络接线方式有哪些？", "options": [], "answer": "闭式低压网络接线方式包括三角形、星形、多边形及其他混合形等。", "analysis": "出自《配网调控监控人员培训手册》第一章: 闭式低压网络接线方式包括三角形、星形、多边形及其他混合形等。"}, {"category": "配电网概述", "type": "简答题", "question": "简单闭式低压网络接线有何特点？", "options": [], "answer": "简单闭式接线的主要特点如下:\n（1）高压侧由多回路供电，电源可靠性较高\n（2）充分利用线路和变压器的容量，不必留出很大备用容量\n（3）在联络干线端和干线中部都装有熔断器。", "analysis": "出自《配网调控监控人员培训手册》第一章:简单闭式接线的主要特点如下:\n（1）高压侧由多回路供电，电源可靠性较高\n（2）充分利用线路和变压器的容量，不必留出很大备用容量\n（3）在联络干线端和干线中部都装有熔断器。\n采用简单闭式接线方式，必须具备以下条件：\n（1）各对应边的阻抗应尽可能相等，以保证熔断器能选择性地断开；\n（2）连在一起的变压器容量比，不宜大于1：2；\n（3）短路电压比，不宜大于10%；\n（4）如从不同的电源引出，还应注意相位和相序关系。"}, {"category": "配电网概述", "type": "简答题", "question": "采用简单闭式低压网络接线方式必须具备的条件有哪些", "options": [], "answer": "（1）各对应边的阻抗应尽可能相等，以保证熔断器能选择性地断开。（2）连在一起的变压器容量比，不宜大于1:2.（3）短路电压比，不宜大于10%。（4）如从不同的电源引出，还应注意相位和相序关系。", "analysis": "出自《配网调控监控人员培训手册》第一章:简单闭式接线的主要特点如下:\n（1）高压侧由多回路供电，电源可靠性较高\n（2）充分利用线路和变压器的容量，不必留出很大备用容量\n（3）在联络干线端和干线中部都装有熔断器。\n采用简单闭式接线方式，必须具备以下条件：\n（1）各对应边的阻抗应尽可能相等，以保证熔断器能选择性地断开；\n（2）连在一起的变压器容量比，不宜大于1：2；\n（3）短路电压比，不宜大于10%；\n（4）如从不同的电源引出，还应注意相位和相序关系。"}, {"category": "配电网规划", "type": "单选题", "question": "《配电网规划设计技术导则》中配电网是指(     )。", "options": [{"label": "A", "text": "从输电网接受电能，并通过配电设施就地或逐级分配给各类用户的电力网络"}, {"label": "B", "text": "从输电网或地区发电厂接受电能，并通过配电设施就地或逐级分配给各类用户的电力网络"}, {"label": "C", "text": "从电源侧（输电网、发电设施、分布式电源等）接受电能，并通过配电设施就地或逐级分配给各类用户的电力网络"}, {"label": "D", "text": "从发电设施接受电能，并通过配电设施就地或逐级分配给各类用户的电力网络"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第3章：从电源侧（输电网、发电设施、分布式电源等）接受电能，并通过配电设施就地或逐级分配给各类用户的电力网络。"}, {"category": "配电网规划", "type": "单选题", "question": "《配电网规划设计技术导则》中双回路是指(     )。", "options": [{"label": "A", "text": "分别来自两个不同的变电站，为同一用户负荷供电的两路供电电源"}, {"label": "B", "text": "分别来自两个不同的变电站，或来自同一变电站内不同母线，为同一用户负荷供电的两路供电电源"}, {"label": "C", "text": "为同一用户负荷供电的两回供电线路"}, {"label": "D", "text": "分别来自两个不同的变电站，或来自不同电源进线的同一变电站内两段母线，为同一用户负荷供电的两路供电电源"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第3章：为同一用户负荷供电的两回供电线路，两回供电线路可以来自同一变电站的同一母线段。"}, {"category": "配电网规划", "type": "单选题", "question": "变电站供电半径是指(      )。", "options": [{"label": "A", "text": "变电站到其供电范围的边界的最大值"}, {"label": "B", "text": "变电站到其供电范围的边界的几何平均值"}, {"label": "C", "text": "变电站低压出线到其供电的最远负荷点之间的线路长度"}, {"label": "D", "text": "变电站的供电半径为变电站的10（20、6）kV出线供电距离的平均值"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第3章：变电站的供电半径为变电站的10（20、6）kV出线供电距离的平均值。"}, {"category": "配电网规划", "type": "单选题", "question": "负荷组是指(   )。", "options": [{"label": "A", "text": "由一个供电点构成的集合"}, {"label": "B", "text": "由多个用电负荷构成的集合"}, {"label": "C", "text": "由单个或多个供电点构成的集合"}, {"label": "D", "text": "由一段线路上的供电点和用电负荷构成的集合"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第3章：负荷组是指由单个或多个供电点构成的集合。"}, {"category": "配电网规划", "type": "单选题", "question": "组负荷是指(      )。", "options": [{"label": "A", "text": "负荷组的最大负荷"}, {"label": "B", "text": "负荷组的最小负荷"}, {"label": "C", "text": "负荷组在一定时间内的平均负荷"}, {"label": "D", "text": "负荷组在考虑一定转供能力后的最大负荷"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第3章：组负荷是指负荷组的最大负荷。"}, {"category": "配电网规划", "type": "单选题", "question": "下列接线模式中不能通过线路“N-1”校验的是(      )。", "options": [{"label": "A", "text": "单辐射线路"}, {"label": "B", "text": "单环网线路"}, {"label": "C", "text": "双环网线路"}, {"label": "D", "text": "多联络线路"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)：单辐射线路不具有转供能力，无法通过“N-1”。"}, {"category": "配电网规划", "type": "单选题", "question": "转供能力是指某一供电区域内，当电网元件发生停运时电网转移负荷的能力，一般量化为(      )。", "options": [{"label": "A", "text": "可转移的负荷的最大值"}, {"label": "B", "text": "可转移的负荷占该区域总负荷的比例"}, {"label": "C", "text": "可转移的负荷的最小值"}, {"label": "D", "text": "可转移的负荷的平均值"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)条文说明中：转供能力一般量化为可转移的负荷占该区域总负荷的比例。"}, {"category": "配电网规划", "type": "单选题", "question": "《配电网规划设计技术导则》中A+类供电区是指 (      )。", "options": [{"label": "A", "text": "主要为地级市的市中心区、省会城市(计划单列市)的市区，以及经济发达县的县城"}, {"label": "B", "text": "主要为省会城市(计划单列市)的市中心区、直辖市的市区以及地级市的高负荷密度区"}, {"label": "C", "text": "主要为直辖市市中心城区，或省会城市、计划单列市核心区"}, {"label": "D", "text": "主要为省会城市、计划单列市市中心区、直辖市的市区以及地级市的市中心区"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章：A+类供电区主要为直辖市市中心城区，或省会城市、计划单列市核心区。"}, {"category": "配电网规划", "type": "单选题", "question": "《配电网规划设计技术导则》中C类供电区是指 (      )。", "options": [{"label": "A", "text": "主要为地级市的市中心区、省会城市(计划单列市)的市区，以及经济发达县的县城。"}, {"label": "B", "text": "主要为城镇区域"}, {"label": "C", "text": "主要乡村、农林场"}, {"label": "D", "text": "主要为省会城市(计划单列市)的市中心区、直辖市的市区以及地级市的市中心区"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章：C类供电区主要城镇区域。"}, {"category": "配电网规划", "type": "单选题", "question": "《配电网规划设计技术导则》中饱和负荷密度在(     )范围内可划分为B类供电区。", "options": [{"label": "A", "text": "6≤σ＜15"}, {"label": "B", "text": "6＜σ≤15"}, {"label": "C", "text": "σ≥6"}, {"label": "D", "text": "σ≥15"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章：饱和负荷密度在6≤σ＜15范围内可划分为B类供电区。"}, {"category": "配电网规划", "type": "单选题", "question": "《配电网规划设计技术导则》中供电区域的划分主要依据(   )。", "options": [{"label": "A", "text": "经济发达程度"}, {"label": "B", "text": "用户重要程度"}, {"label": "C", "text": "饱和负荷密度"}, {"label": "D", "text": "国民生产总值"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第5章：供电区域的划分主要依据饱和负荷密度。"}, {"category": "配电网规划", "type": "单选题", "question": "《配电网规划设计技术导则》中A类区域的饱和期供电质量规划目标是(   )。", "options": [{"label": "A", "text": "平均供电可靠率≥99.990%，综合电压合格率≥99.97%"}, {"label": "B", "text": "平均供电可靠率≥99.990%，综合电压合格率≥99.95%"}, {"label": "C", "text": "平均供电可靠率≥99.965%，综合电压合格率≥99.95%"}, {"label": "D", "text": "平均供电可靠率≥99.999%，综合电压合格率≥99.98%"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章：A类区域的规划目标是平均供电可靠率≥99.990%，综合电压合格率≥99.97%。"}, {"category": "配电网规划", "type": "单选题", "question": "配电网规划应分析可靠性(   )的差距，提出改善供电可靠性指标的投资需求。", "options": [{"label": "A", "text": "远期目标和现状指标"}, {"label": "B", "text": "中期目标和现状指标"}, {"label": "C", "text": "近期目标和现状指标"}, {"label": "D", "text": "远期目标和近期建设指标"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章：配电网规划应分析供电可靠性远期目标和现状指标的差距，提出改善供电可靠性指标的投资需求，并进行电网投资与改善供电可靠性指标之间的灵敏度分析，提出供电可靠性近期目标。"}, {"category": "配电网规划", "type": "单选题", "question": "某一供电区面积10 平方千米，其中水域面积0.8 平方千米，区域内110kV专线负荷15兆瓦， 总负荷180兆瓦，计算该供电区的负荷密度(   )。", "options": [{"label": "A", "text": "19.56 兆瓦/平方千米"}, {"label": "B", "text": "18 兆瓦/平方千米"}, {"label": "C", "text": "17.93 兆瓦/平方千米"}, {"label": "D", "text": "16.5 兆瓦/平方千米"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章：供电区域划分时，计算负荷密度，应扣除110(66)kV 专线负荷，以及高山、戈壁、荒漠、水域、森林等无效供电面积，根据计算得供电区的负荷密度为(180-15)/(10-0.8)=17.93 兆瓦/平方千米。"}, {"category": "配电网规划", "type": "单选题", "question": "（）是指在统计期内，规定的采集间隔点对应负荷中的最大值。", "options": [{"label": "A", "text": "最大负荷"}, {"label": "B", "text": "饱和负荷"}, {"label": "C", "text": "网供负荷"}, {"label": "D", "text": "规划计算负荷"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第3章：3.3"}, {"category": "配电网规划", "type": "单选题", "question": "（）划分是配电网差异化规划的重要基础，用于确定区域内配电网规划建设标准。", "options": [{"label": "A", "text": "行政级别"}, {"label": "B", "text": "供电区域"}, {"label": "C", "text": "经济发达程度"}, {"label": "D", "text": "用电水平"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第4章：5.1.1 供电区域划分是配电网差异化规划的重要基础，用于确定区域内配电网规划建设标准，主要依据饱和负荷密度，也可参考行政级别、经济发达程度、城市功能定位、用户重要程度、用电水平、GDP 等因素确定。"}, {"category": "配电网规划", "type": "单选题", "question": "《配电网规划设计技术导则》中饱和负荷密度在(     )范围内可划分为A类供电区。", "options": [{"label": "A", "text": "15≤σ＜30"}, {"label": "B", "text": "6＜σ≤15"}, {"label": "C", "text": "σ≥6"}, {"label": "D", "text": "σ≥15"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章：饱和负荷密度在15≤σ＜30范围内可划分为A类供电区。"}, {"category": "配电网规划", "type": "单选题", "question": "《配电网规划设计技术导则》中饱和负荷密度在(     )范围内可划分为A+类供电区。", "options": [{"label": "A", "text": "15≤σ＜30"}, {"label": "B", "text": "6＜σ≤15"}, {"label": "C", "text": "σ≥6"}, {"label": "D", "text": "σ≥30"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章：饱和负荷密度在30≤σ范围内可划分为A+类供电区。"}, {"category": "配电网规划", "type": "单选题", "question": "供电分区一般可按县（区）行政区划划分，对于电力需求总量较大的市（县），可划分为若干个供电分区，原则上每个供电分区负荷不超过（）MW。", "options": [{"label": "A", "text": "800"}, {"label": "B", "text": "1500"}, {"label": "C", "text": "1000"}, {"label": "D", "text": "600"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章：5.2.2 供电分区宜衔接城乡规划功能区、组团等区划，结合地理形态、行政边界进行划分，规划期内的高压配电网网架结构完整、供电范围相对独立。供电分区一般可按县（区）行政区划划分，对于电力   需求总量较大的市（县），可划分为若干个供电分区，原则上每个供电分区负荷不超过 1000MW。"}, {"category": "配电网规划", "type": "单选题", "question": "（）是开展中压配电网目标网架规划的基本单位。", "options": [{"label": "A", "text": "供电分区"}, {"label": "B", "text": "供电网格"}, {"label": "C", "text": "供电单元"}, {"label": "D", "text": "供电区域"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第5章5.3.1 供电网格是开展中压配电网目标网架规划的基本单位。"}, {"category": "配电网规划", "type": "单选题", "question": "（）是配电网规划的最小单位，是在供电网格基础上的进一步细分。", "options": [{"label": "A", "text": "供电分区"}, {"label": "B", "text": "供电网格"}, {"label": "C", "text": "供电单元"}, {"label": "D", "text": "供电区域"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第5章5.4.1 供电单元是配电网规划的最小单位，是在供电网格基础上的进一步细分。在供电单元内，根据地块功能、开发情况、地理条件、负荷分布、现状电网等情况，规划中压网络接线、配电设施布局、用   户和分布式电源接入，制定相应的中压配电网建设项目。"}, {"category": "配电网规划", "type": "单选题", "question": "（）是开展高压配电网规划的基本单位，主要用于高压配电网变电站布点和目标网架构建。", "options": [{"label": "A", "text": "供电分区"}, {"label": "B", "text": "供电网格"}, {"label": "C", "text": "供电单元"}, {"label": "D", "text": "供电区域"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第5章5.2.1 供电分区是开展高压配电网规划的基本单位，主要用于高压配电网变电站布点和目标网架构建。"}, {"category": "配电网规划", "type": "单选题", "question": "配电网电压等级的选择应符合（）的规定，应优化配置电压序列，简化变压层次，避免重复降压。", "options": [{"label": "A", "text": "GB155"}, {"label": "B", "text": "GB150"}, {"label": "C", "text": "GB156"}, {"label": "D", "text": "GB160"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.1.1：配电网电压等级的选择应符合GB156的规定，应优化配置电压序列，简化变压层次，避免重复降压。"}, {"category": "配电网规划", "type": "单选题", "question": "A+、A、B、C类供电区域高压配电网及中压主干线应满足（）原则，A+类供电区域按照供电可靠性要求，可选择性满足（）原则。", "options": [{"label": "A", "text": "N-1，N-1-1"}, {"label": "B", "text": "N-1-1，N-1-1"}, {"label": "C", "text": "N-1，N-1"}, {"label": "D", "text": "N-1-1，N-1"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.2.1 A+、A、B、C 类供电区域高压配电网及中压主干线应满足“N-1”原则，A+类供电区域按照供电可靠性的需求，可选择性满足“N-1-1”原则。"}, {"category": "配电网规划", "type": "单选题", "question": "对于停电范围不大于（）的组负荷，允许故障修复后恢复供电，恢复供电的时间与故障修复时间相同。", "options": [{"label": "A", "text": "3MW"}, {"label": "B", "text": "2MW"}, {"label": "C", "text": "1MW"}, {"label": "D", "text": "1.5MW"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.2.1"}, {"category": "配电网规划", "type": "单选题", "question": "第一级供电安全水平级标准要求单台配电变压器所带的负荷不宜超过（），或采用特殊安保设计的中压分段上的负荷不宜超过（）。", "options": [{"label": "A", "text": "2MW 2MW"}, {"label": "B", "text": "1MW 2MW"}, {"label": "C", "text": "2MW 1MW"}, {"label": "D", "text": "1MW 1MW"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.2.1"}, {"category": "配电网规划", "type": "单选题", "question": "根据第二级供电安全水平要求：对于停电范围在（）MW的组负荷，其中不小于组负荷减2MW的负荷应在3小时内恢复供电；余下的负荷允许故障修复后恢复供电，恢复供电时间与故障修复时间相同。", "options": [{"label": "A", "text": "1～12"}, {"label": "B", "text": "2～11"}, {"label": "C", "text": "2～10"}, {"label": "D", "text": "2～12"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.2.1"}, {"category": "配电网规划", "type": "单选题", "question": "根据第三级供电安全水平要求：对于停电范围在（）MW的组负荷，其中不小于组负荷减12MW的负荷或者不小于三分之二的组负荷（两者取小值）应在15分钟内恢复供电，余下的负荷应在3小时内恢复供电。", "options": [{"label": "A", "text": "10～180"}, {"label": "B", "text": "12～100"}, {"label": "C", "text": "12～180"}, {"label": "D", "text": "10～100"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.2.1"}, {"category": "配电网规划", "type": "单选题", "question": "根据第三级供电安全水平要求：A+、A类供电区域故障变电站所供负荷应在（）分钟内恢复供电", "options": [{"label": "A", "text": "10分钟"}, {"label": "B", "text": "12分钟"}, {"label": "C", "text": "20分钟"}, {"label": "D", "text": "15分钟"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.2.1"}, {"category": "配电网规划", "type": "单选题", "question": "根据第三级供电安全水平要求：B、C类供电区域故障变电站所供负荷，其大部分负荷（不小于三分之二）应在（）分钟内恢复供电，其余负荷应在3小时内恢复供电。", "options": [{"label": "A", "text": "10分钟"}, {"label": "B", "text": "12分钟"}, {"label": "C", "text": "20分钟"}, {"label": "D", "text": "15分钟"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.2.1"}, {"category": "配电网规划", "type": "单选题", "question": "（）是35～110kV电网规划中衡量供电能力的重要宏观性指标。", "options": [{"label": "A", "text": "经济性"}, {"label": "B", "text": "容载比"}, {"label": "C", "text": "平均功率因数"}, {"label": "D", "text": "储备系数"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.3.1 容载比是 110～35kV 电网规划中衡量供电能力的重要宏观性指标，合理的容载比与网架结构相结合，可确保故障时负荷的有序转移，保障供电可靠性，满足负荷增长需求。"}, {"category": "配电网规划", "type": "单选题", "question": "容载比计算应以行政区县或供电分区作为最小统计分析范围，对于负荷发展水平极度不平衡、负荷特性差异较大（供电分区最大负荷出现在不同季节）的地区宜按（）计算统计。", "options": [{"label": "A", "text": "行政区县"}, {"label": "B", "text": "供电单元"}, {"label": "C", "text": "供电网格"}, {"label": "D", "text": "供电分区"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.3.3 容载比计算应以行政区县或供电分区作为最小统计分析范围，对于负荷发展水平极度不平衡、负荷特性差异较大（供电分区最大负荷出现在不同季节）的地区宜按供电分区计算统计。"}, {"category": "配电网规划", "type": "单选题", "question": "配电网负荷增长速度为饱和期的35～110kV电网容载比为（）。", "options": [{"label": "A", "text": "1.5~1.7"}, {"label": "B", "text": "1.6~1.8"}, {"label": "C", "text": "1.7~1.9"}, {"label": "D", "text": "1.8~2.0"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.3.4"}, {"category": "配电网规划", "type": "单选题", "question": "配电网负荷增长速度为较慢的35～110kV电网容载比为（）。", "options": [{"label": "A", "text": "1.5~1.7"}, {"label": "B", "text": "1.6~1.8"}, {"label": "C", "text": "1.7~1.9"}, {"label": "D", "text": "1.8~2.0"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.3.4"}, {"category": "配电网规划", "type": "单选题", "question": "配电网负荷增长速度为中等的35～110kV电网容载比为（）。", "options": [{"label": "A", "text": "1.5~1.7"}, {"label": "B", "text": "1.6~1.8"}, {"label": "C", "text": "1.7~1.9"}, {"label": "D", "text": "1.8~2.0"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.3.4"}, {"category": "配电网规划", "type": "单选题", "question": "配电网负荷增长速度为较快的35～110kV电网容载比为（）。", "options": [{"label": "A", "text": "1.5~1.7"}, {"label": "B", "text": "1.6~1.8"}, {"label": "C", "text": "1.7~1.9"}, {"label": "D", "text": "1.8~2.0"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.3.4"}, {"category": "配电网规划", "type": "单选题", "question": "（）是评价配电网电压质量的重要手段，应在配电网以及各电压等级用户设置足够数量且具有代表性的电压监测点，配电网电压监测点设置应执行国家监管机构的相关规定。", "options": [{"label": "A", "text": "电压质量"}, {"label": "B", "text": "电压偏差的监测"}, {"label": "C", "text": "平均负荷"}, {"label": "D", "text": "频率偏差监测"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.4.5 电压偏差的监测是评价配电网电压质量的重要手段，应在配电网以及各电压等级用户设置足够数量且具有代表性的电压监测点，配电网电压监测点设置应执行国家监管机构的相关规定。"}, {"category": "配电网规划", "type": "单选题", "question": "配电网近中期规划的供电质量目标应不低于公司承诺标准：城市电网平均供电可靠率应达到（）。", "options": [{"label": "A", "text": "0.999"}, {"label": "B", "text": "0.985"}, {"label": "C", "text": "0.998"}, {"label": "D", "text": "0.975"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.4.7 配电网近中期规划的供电质量目标应不低于公司承诺标准：城市电网平均供电可靠率应达到99.9%，居民客户端平均电压合格率应达到 98.5%；农村电网平均供电可靠率应达到 99.8%，居民客户端平均电压合格率应达到 97.5%；特殊边远地区电网平均供电可靠率和居民客户端平均电压合格率应符合国家有关监管要求。"}, {"category": "配电网规划", "type": "单选题", "question": "配电网近中期规划的供电质量目标应不低于公司承诺标准：城市电网居民客户端平均电压合格率应达到（）。", "options": [{"label": "A", "text": "0.999"}, {"label": "B", "text": "0.985"}, {"label": "C", "text": "0.998"}, {"label": "D", "text": "0.975"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.4.7 配电网近中期规划的供电质量目标应不低于公司承诺标准：城市电网平均供电可靠率应达到99.9%，居民客户端平均电压合格率应达到 98.5%；农村电网平均供电可靠率应达到 99.8%，居民客户端平均电压合格率应达到 97.5%；特殊边远地区电网平均供电可靠率和居民客户端平均电压合格率应符合国家有关监管要求。"}, {"category": "配电网规划", "type": "单选题", "question": "配电网近中期规划的供电质量目标应不低于公司承诺标准：农村电网平均供电可靠率应达到（）。", "options": [{"label": "A", "text": "0.999"}, {"label": "B", "text": "0.985"}, {"label": "C", "text": "0.998"}, {"label": "D", "text": "0.975"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.4.7 配电网近中期规划的供电质量目标应不低于公司承诺标准：城市电网平均供电可靠率应达到99.9%，居民客户端平均电压合格率应达到 98.5%；农村电网平均供电可靠率应达到 99.8%，居民客户端平均电压合格率应达到 97.5%；特殊边远地区电网平均供电可靠率和居民客户端平均电压合格率应符合国家有关监管要求。"}, {"category": "配电网规划", "type": "单选题", "question": "配电网近中期规划的供电质量目标应不低于公司承诺标准：农村电网居民客户端平均电压合格率应达到（）。", "options": [{"label": "A", "text": "0.999"}, {"label": "B", "text": "0.985"}, {"label": "C", "text": "0.998"}, {"label": "D", "text": "0.975"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.4.7 配电网近中期规划的供电质量目标应不低于公司承诺标准：城市电网平均供电可靠率应达到99.9%，居民客户端平均电压合格率应达到 98.5%；农村电网平均供电可靠率应达到 99.8%，居民客户端平均电压合格率应达到 97.5%；特殊边远地区电网平均供电可靠率和居民客户端平均电压合格率应符合国家有关监管要求。"}, {"category": "配电网规划", "type": "单选题", "question": "《配电网规划设计技术导则》中双电源是指(     )。", "options": [{"label": "A", "text": "分别来自两个不同的变电站，为同一用户负荷供电的两路供电电源"}, {"label": "B", "text": "分别来自两个不同的变电站，或来自同一变电站内不同母线，为同一用户负荷供电的两路供电电源"}, {"label": "C", "text": "为同一用户负荷供电的两回供电线路两回供电线路可以分别来自两个不同变电站，或来自不同电源进线的同一变电站内两段母线。"}, {"label": "D", "text": "分别来自两个不同的变电站，或来自不同电源进线的同一变电站内两段母线，为同一用户负荷供电的两路供电电源"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第3章3.23"}, {"category": "配电网规划", "type": "单选题", "question": "对处于系统末端、短路容量较小的供电区域，可通过适当增大主变容量、采用主变并列运行等方式，增加系统短路容量，保证（）。", "options": [{"label": "A", "text": "电压合格率"}, {"label": "B", "text": "频率稳定性"}, {"label": "C", "text": "电压稳定性"}, {"label": "D", "text": "无功补偿"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5.3 对处于系统末端、短路容量较小的供电区域，可通过适当增大主变容量、采用主变并列运行等方式，增加系统短路容量，保障电压合格率。"}, {"category": "配电网规划", "type": "单选题", "question": "35～110kV 变电站一般宜在（）配置自动投切或动态连续调节无功补偿装置.", "options": [{"label": "A", "text": "变压器高压侧"}, {"label": "B", "text": "变压器低压侧"}, {"label": "C", "text": "配网线路"}, {"label": "D", "text": "变电站母线"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5.3 110～35kV 变电站一般宜在变压器低压侧配置自动投切或动态连续调节无功补偿装置，使变压器高压侧的功率因数在高峰负荷时达到 0.95 及以上，无功补偿装置总容量应经计算确定，对于分组投切的电容器，可根据低谷负荷确定电容器的单组容量，以避免投切振荡。"}, {"category": "配电网规划", "type": "单选题", "question": "在供电距离远、功率因数低的 10kV 架空线路上可适当安装无功补偿装置，其容量应经过计算确定，且不宜在（）时向系统倒送无功。", "options": [{"label": "A", "text": "低谷负荷"}, {"label": "B", "text": "高峰负荷"}, {"label": "C", "text": "日均负荷"}, {"label": "D", "text": "年均负荷"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.6.6 在供电距离远、功率因数低的 10kV 架空线路上可适当安装无功补偿装置，其容量应经过计算确定，且不宜在低谷负荷时向系统倒送无功。"}, {"category": "配电网规划", "type": "单选题", "question": "配电网应有足够的电压调节能力，将电压维持在规定范围内，下列方式不正确的是：", "options": [{"label": "A", "text": "通过配置无功补偿装置进行电压调节"}, {"label": "B", "text": "选用有载或无载调压变压器，通过改变分接头进行电压调节。"}, {"label": "C", "text": "通过投切线路配变"}, {"label": "D", "text": "通过线路调压器进行电压调节。"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.4.6"}, {"category": "配电网规划", "type": "单选题", "question": "下列选项不正确的是：（）", "options": [{"label": "A", "text": "中性点接地方式对供电可靠性、人身安全、设备绝缘水平及继电保护方式等有直接影响。"}, {"label": "B", "text": "配电网应综合考虑可靠性与经济性，选择合理的中性点接地方式。"}, {"label": "C", "text": "中性点接地方式不同的配电网应避免互带负荷"}, {"label": "D", "text": "中性点接地方式一般可分为有效接地方式和直接接地方式两大类"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "单选题", "question": "110kV 系统采用（）接地方式。", "options": [{"label": "A", "text": "有效接地方式"}, {"label": "B", "text": "非有效接地"}, {"label": "C", "text": "经消弧线圈接地"}, {"label": "D", "text": "阻性接地"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "单选题", "question": "66kV 架空网系统宜采用（）接地方式。", "options": [{"label": "A", "text": "有效接地方式"}, {"label": "B", "text": "非有效接地"}, {"label": "C", "text": "经消弧线圈接地"}, {"label": "D", "text": "阻性接地"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "单选题", "question": "35kV、10kV 系统可采用不接地、（）或低电阻接地方式。", "options": [{"label": "A", "text": "有效接地方式"}, {"label": "B", "text": "非有效接地"}, {"label": "C", "text": "经消弧线圈接地"}, {"label": "D", "text": "阻性接地"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "单选题", "question": "35kV 架空网宜采用中性点（）接地方式。", "options": [{"label": "A", "text": "经消弧线圈接地"}, {"label": "B", "text": "低电阻接地"}, {"label": "C", "text": "不接地"}, {"label": "D", "text": "直接"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "单选题", "question": "35kV 电缆网宜采用中性点（）接地方式。", "options": [{"label": "A", "text": "经消弧线圈接地"}, {"label": "B", "text": "低电阻接地"}, {"label": "C", "text": "不接地"}, {"label": "D", "text": "直接"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "单选题", "question": "35kV 电缆网宜采用中性点经低电阻接地方式，宜将接地电流控制在 （）A 以下。", "options": [{"label": "A", "text": "1000"}, {"label": "B", "text": "800"}, {"label": "C", "text": "900"}, {"label": "D", "text": "600"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "单选题", "question": "10kV 配电网中性点接地方式的选择，单相接地故障电容电流在 100A～150A以上，宜采用中性点（）接地方式。", "options": [{"label": "A", "text": "经消弧线圈接地"}, {"label": "B", "text": "低电阻接地"}, {"label": "C", "text": "不接地"}, {"label": "D", "text": "直接"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "单选题", "question": "10kV 配电网中性点接地方式的选择，单相接地故障电容电流在（） 及以下，宜采用中性点不接地方式。", "options": [{"label": "A", "text": "20A"}, {"label": "B", "text": "12A"}, {"label": "C", "text": "15A"}, {"label": "D", "text": "10A"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "单选题", "question": "10kV 配电网中性点接地方式的选择，单相接地故障电容电流超过 10A 且小于 100～150A，宜采用中性点（）方式。", "options": [{"label": "A", "text": "经消弧线圈接地"}, {"label": "B", "text": "低电阻接地"}, {"label": "C", "text": "不接地"}, {"label": "D", "text": "直接"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "单选题", "question": "低压配电网宜采用（）结构。", "options": [{"label": "A", "text": "单环式结构"}, {"label": "B", "text": "链式结构"}, {"label": "C", "text": "环网结构"}, {"label": "D", "text": "辐射结构"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第8章：8.1.5"}, {"category": "配电网规划", "type": "单选题", "question": "以下选项中不属于中压配电网结构。", "options": [{"label": "A", "text": "单环式结构"}, {"label": "B", "text": "链式结构"}, {"label": "C", "text": "环网结构"}, {"label": "D", "text": "辐射结构"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第8章：8.1.5"}, {"category": "配电网规划", "type": "单选题", "question": "10kV 架空线路主干线应根据线路长度和负荷分布情况进行分段，一般不超过 （）段，并装设分段开关，重要分支线路首端亦可安装分段开关。", "options": [{"label": "A", "text": "6"}, {"label": "B", "text": "7"}, {"label": "C", "text": "5"}, {"label": "D", "text": "8"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第8章：8.3.3 中压架空线路主干线应根据线路长度和负荷分布情况进行分段（一般分为 3 段，不宜超过 5 段），并装设分段开关，且不应装设在变电站出口首端出线电杆上。重要或较大分支线路首端宜安装分支开关。   宜减少同杆（塔）共架线路数量，便于开展不停电作业。"}, {"category": "配电网规划", "type": "单选题", "question": "35～110kV 线路导线截面应按照（）选取，并以经济载荷范围校核。", "options": [{"label": "A", "text": "安全电流裕度选取"}, {"label": "B", "text": "额定电流"}, {"label": "C", "text": "最大电流"}, {"label": "D", "text": "平均电流"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.3.1"}, {"category": "配电网规划", "type": "单选题", "question": "A+、A、B 类供电区域 110（66）kV 架空线路截面不宜小于 （）mm2。", "options": [{"label": "A", "text": "240"}, {"label": "B", "text": "150"}, {"label": "C", "text": "120"}, {"label": "D", "text": "110"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.3.2"}, {"category": "配电网规划", "type": "单选题", "question": "A+、A、B类供电区域35kV 架空线路截面不宜小（）mm2。", "options": [{"label": "A", "text": "240"}, {"label": "B", "text": "150"}, {"label": "C", "text": "120"}, {"label": "D", "text": "110"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.3.2"}, {"category": "配电网规划", "type": "单选题", "question": "C、D、E 类供电区域 110kV 架空线路截面不宜小于 （）mm2。", "options": [{"label": "A", "text": "240"}, {"label": "B", "text": "150"}, {"label": "C", "text": "120"}, {"label": "D", "text": "110"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.3.2"}, {"category": "配电网规划", "type": "单选题", "question": "C、D、E 类供电区域66kV、35kV 架空线路截面不宜小于（）mm2。", "options": [{"label": "A", "text": "240"}, {"label": "B", "text": "150"}, {"label": "C", "text": "120"}, {"label": "D", "text": "110"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.3.2"}, {"category": "配电网规划", "type": "单选题", "question": "35～110kV 架空线路导线宜采用（）及新型节能导线，沿海及有腐蚀性地区可选用防腐型导线。", "options": [{"label": "A", "text": "铝包钢绞线"}, {"label": "B", "text": "硬铝线"}, {"label": "C", "text": "铝绞线"}, {"label": "D", "text": "钢芯铝绞线"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.3.4 110～35kV 架空线路导线宜采用钢芯铝绞线及新型节能导线，沿海及有腐蚀性地区可选用防腐型导线。"}, {"category": "配电网规划", "type": "单选题", "question": "以下不属于35～110kV 线路导线截面的选取要求的是：", "options": [{"label": "A", "text": "线路导线截面宜综合饱和负荷状况、线路全寿命周期选定"}, {"label": "B", "text": "线路导线截面应与电网结构、变压器容量和台数相匹配"}, {"label": "C", "text": "线路导线截面应按照允许最大电流选取，并以经济载荷范围校核"}, {"label": "D", "text": "线路导线截面应按照安全电流裕度选取，并以经济载荷范围校核"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.3"}, {"category": "配电网规划", "type": "单选题", "question": "10kV中压架空线路通常为（），沿海高盐雾地区可采用（）。", "options": [{"label": "A", "text": "铝芯、铜绞线"}, {"label": "B", "text": "铜绞线、铝芯"}, {"label": "C", "text": "铜芯、铝绞线"}, {"label": "D", "text": "铝绞线、铜芯"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.4"}, {"category": "配电网规划", "type": "单选题", "question": "10kV 箱式变电站仅限用于配电室建设改造困难的情况，如架空线路入地改造地区、配电室无法扩容改造的场所，以及施工用电、临时用电等，一般配置单台变压器，变压器绕组联结组别应采用Dyn11，容量不宜超过（）kVA。", "options": [{"label": "A", "text": "630"}, {"label": "B", "text": "480"}, {"label": "C", "text": "550"}, {"label": "D", "text": "520"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.5.4 10kV 箱式变电站仅限用于配电室建设改造困难的情况，如架空线路入地改造地区、配电室无法扩容改造的场所，以及施工用电、临时用电等，一般配置单台变压器，变压器绕组联结组别应采用Dyn11，容量不宜超过 630kVA。"}, {"category": "配电网规划", "type": "单选题", "question": "（）是提升配电网运行管理水平的有效手段，应具备配电 SCADA、馈线自动化及配电网分析应用等功能。", "options": [{"label": "A", "text": "电网调度控制系统"}, {"label": "B", "text": "配电自动化系统"}, {"label": "C", "text": "用电信息采集系统"}, {"label": "D", "text": "营销系统"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.4.3 配电自动化系统是提升配电网运行管理水平的有效手段，应具备配电 SCADA、馈线自动化及配电网分析应用等功能。配电自动化系统主站应遵循 DL/T 5542、DL/T 5729 相关要求，应根据各区域电网规模和应用需求进行差异化配置，合理确定主站功能模块。"}, {"category": "配电网规划", "type": "单选题", "question": "（）应遵循 DL/T 698 相关要求，对电力用户的用电信息进行采集、处理和实时监控，具备用电信息自动采集、计量异常监测、电能质量监测、用电分析和管理、相关信息发   布、分布式能源监控、负荷控制管理、智能用电设备信息交互等功能。", "options": [{"label": "A", "text": "电网调度控制系统"}, {"label": "B", "text": "配电自动化系统"}, {"label": "C", "text": "用电信息采集系统"}, {"label": "D", "text": "营销系统"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.4.4 电力用户用电信息采集系统应遵循 DL/T 698 相关要求，对电力用户的用电信息进行采集、处理和实时监控，具备用电信息自动采集、计量异常监测、电能质量监测、用电分析和管理、相关信息发   布、分布式能源监控、负荷控制管理、智能用电设备信息交互等功能。"}, {"category": "配电网规划", "type": "单选题", "question": "（）是指规划区域在经济社会水平发展到成熟阶段的最大用电负荷。", "options": [{"label": "A", "text": "最大负荷"}, {"label": "B", "text": "网供负荷"}, {"label": "C", "text": "饱和负荷"}, {"label": "D", "text": "规划计算负荷"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第3章：3.6"}, {"category": "配电网规划", "type": "单选题", "question": "用户接入应符合电网规划，不应影响电网的安全运行及电能质量。应严格控制（），以节约廊道和间隔资源，提高电网利用效率。", "options": [{"label": "A", "text": "馈线数量"}, {"label": "B", "text": "专线数量"}, {"label": "C", "text": "配变数量"}, {"label": "D", "text": "联络线数量"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.1.3 应严格控制专线数量，以节约廊道和间隔资源，提高电网利用效率"}, {"category": "配电网规划", "type": "单选题", "question": "100kVA 及以上的用户，在高峰负荷时的功率因数不宜低于（）。", "options": [{"label": "A", "text": "0.95"}, {"label": "B", "text": "0.9"}, {"label": "C", "text": "0.85"}, {"label": "D", "text": "0.98"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.1.4 受电变压器总容量 100kVA 及以上的用户，在高峰负荷时的功率因数不宜低于 0.95；其他用户和大、中型电力排灌站，功率因数不宜低于 0.90；农业用电功率因数不宜低于 0.85。"}, {"category": "配电网规划", "type": "单选题", "question": "农业用电功率因数不宜低于（）。", "options": [{"label": "A", "text": "0.95"}, {"label": "B", "text": "0.9"}, {"label": "C", "text": "0.85"}, {"label": "D", "text": "0.98"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.1.4 受电变压器总容量 100kVA 及以上的用户，在高峰负荷时的功率因数不宜低于 0.95；其他用户和大、中型电力排灌站，功率因数不宜低于 0.90；农业用电功率因数不宜低于 0.85。"}, {"category": "配电网规划", "type": "单选题", "question": "下列选项不符合用户接入要求的是（）。", "options": [{"label": "A", "text": "重要电力用户供电电源应采用多电源、双电源或双回路供电。"}, {"label": "B", "text": "一级重要电力用户宜采用双电源供电"}, {"label": "C", "text": "二级重要电力用户宜采用双电源供电。"}, {"label": "D", "text": "重要电力用户应自备应急电源"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.1.5 重要电力用户供电电源配置应符合 GB/T 29328 的规定。重要电力用户供电电源应采用多电源、双电源或双回路供电，当任何一路或一路以上电源发生故障时，至少仍有一路电源应能满足保安负荷供电要求。特级重要电力用户应采用多电源供电；一级重要电力用户至少应采用双电源供电；二级重要电力用户至少应采用双回路供电。"}, {"category": "配电网规划", "type": "单选题", "question": "以下说法错误的是（）。", "options": [{"label": "A", "text": "潮流计算分析应根据给定的运行条件和拓扑结构确定网络的运行状态。"}, {"label": "B", "text": "应通过潮流计算分析确定电网短路电流水平，为设备选型等提供支撑。"}, {"label": "C", "text": "110～10kV 电网短路电流计算，应综合考虑上级电源和本地电源接入情况，以及中性点接地方式，计算至变电站 10kV 母线、电源接入点、中性点以及 10kV 线路上的任意节点。"}, {"label": "D", "text": "应通过供电安全水平分析校核电网是否满足供电安全准则。"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第12章：12.2"}, {"category": "配电网规划", "type": "单选题", "question": "供电安全水平分析的目的是（）。", "options": [{"label": "A", "text": "根据给定的运行条件和拓扑结构确定网络的运行状态，是供电能力校核、线损分析、短路电流计算、供电安全水平分析、可靠性计算和无功规划计算的基础"}, {"label": "B", "text": "确定短路电流水平，选择电气设备参数，提出限制短路电流的措施等。"}, {"label": "C", "text": "校核电网是否满足供电安全标准，即模拟低压线路故障、配电变压器故障、中压线路（线段）故障、110～35kV 变压器或线路故障对电网的影响，校验负荷损失程度，检查负荷转移后相关元件是否过负荷，电网电压是否越限。"}, {"label": "D", "text": "确定现状和规划期内配电网的可靠性指标，分析影响供电可靠性的薄弱环节，提出改善供电可靠性指标的规划方案。"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第12章：12.4.2 供电安全水平计算分析的目的是校核电网是否满足供电安全标准，即模拟低压线路故障、配电变压器故障、中压线路（线段）故障、110～35kV 变压器或线路故障对电网的影响，校验负荷损失程度， 检查负荷转移后相关元件是否过负荷，电网电压是否越限。"}, {"category": "配电网规划", "type": "单选题", "question": "在配电网规划设计中，（）应对各备选方案进行技术比较、经济分析和效果评价，评估规划项目在技术、经济上的可行性及合理性，为投资决策提供依据。", "options": [{"label": "A", "text": "技术经济分析"}, {"label": "B", "text": "可靠性计算分析"}, {"label": "C", "text": "无功规划计算分析"}, {"label": "D", "text": "供电安全水平分析"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第13章：13.1 技术经济分析应对各备选方案进行技术比较、经济分析和效果评价，评估规划项目在技术、经济   上的可行性及合理性，为投资决策提供依据。"}, {"category": "配电网规划", "type": "单选题", "question": "电源总容量范围和并网电压等级不相符的是（）。", "options": [{"label": "A", "text": "8kW 及以下，220V"}, {"label": "B", "text": "8kW～400kW，380V"}, {"label": "C", "text": "400kW～6MW，10kV、35KV"}, {"label": "D", "text": "6MW～50MW，35kV、66kV、110kV"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.2"}, {"category": "配电网规划", "type": "单选题", "question": "在满足供电安全及系统调峰的条件下，接入单条线路的电源总容量不应超过线路的（）。", "options": [{"label": "A", "text": "最大容量"}, {"label": "B", "text": "额定容量"}, {"label": "C", "text": "允许容量"}, {"label": "D", "text": "平均容量"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.2.5 在满足供电安全及系统调峰的条件下，接入单条线路的电源总容量不应超过线路的允许容量；   接入本级配电网的电源总容量不应超过上一级变压器的额定容量以及上一级线路的允许容量。"}, {"category": "配电网规划", "type": "单选题", "question": "接入 （）Kv 电网的电动汽车充换电设施，容量小于 4000kVA 宜接入公用电网 10kV 线路或接入环网柜、电缆分支箱、开关站等，容量大于 4000kVA 宜专线接入", "options": [{"label": "A", "text": "10"}, {"label": "B", "text": "35"}, {"label": "C", "text": "110"}, {"label": "D", "text": "66"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.3.5 接入 10kV 电网的电动汽车充换电设施，容量小于 4000kVA 宜接入公用电网 10kV 线路或接入环网柜、电缆分支箱、开关站等，容量大于 4000kVA 宜专线接入。"}, {"category": "配电网规划", "type": "单选题", "question": "配电终端、通信网应与（）统筹规划、同步建设。", "options": [{"label": "A", "text": "供电可靠性"}, {"label": "B", "text": "配电网一次网架"}, {"label": "C", "text": "配电设备评估"}, {"label": "D", "text": "经济技术"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.1.5配电终端、通信网应与配电一次网架统筹规划、同步   建设。"}, {"category": "配电网规划", "type": "单选题", "question": "A+类供电区域配电自动化终端配置方式采用（）。", "options": [{"label": "A", "text": "三遥为主"}, {"label": "B", "text": "三遥或二遥"}, {"label": "C", "text": "二遥为主，联络开关和特别重要的分段开关也可配置三遥"}, {"label": "D", "text": "二遥为主，如确有必要经论证后可采用少量三遥"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.2.5"}, {"category": "配电网规划", "type": "单选题", "question": "A类供电区域配电自动化终端配置方式采用（）。", "options": [{"label": "A", "text": "三遥为主"}, {"label": "B", "text": "三遥或二遥"}, {"label": "C", "text": "二遥为主，联络开关和特别重要的分段开关也可配置三遥"}, {"label": "D", "text": "二遥为主，如确有必要经论证后可采用少量三遥"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.2.5"}, {"category": "配电网规划", "type": "单选题", "question": "B类供电区域配电自动化终端配置方式采用（）。", "options": [{"label": "A", "text": "三遥为主"}, {"label": "B", "text": "三遥或二遥"}, {"label": "C", "text": "二遥为主，联络开关和特别重要的分段开关也可配置三遥"}, {"label": "D", "text": "二遥为主，如确有必要经论证后可采用少量三遥"}], "answer": "C", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.2.5"}, {"category": "配电网规划", "type": "单选题", "question": "C类供电区域配电自动化终端配置方式采用（）。", "options": [{"label": "A", "text": "三遥为主"}, {"label": "B", "text": "三遥或二遥"}, {"label": "C", "text": "二遥为主，联络开关和特别重要的分段开关也可配置三遥"}, {"label": "D", "text": "二遥为主，如确有必要经论证后可采用少量三遥"}], "answer": "D", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.2.5"}, {"category": "配电网规划", "type": "单选题", "question": "35～110kV 配电通信网属于骨干通信网，应采用（）方式", "options": [{"label": "A", "text": "无线、载波通信"}, {"label": "B", "text": "光纤通信"}, {"label": "C", "text": "光纤与无线相结合"}, {"label": "D", "text": "卫星通信"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.3.2 110～35kV 配电通信网属于骨干通信网，应采用光纤通信方式；中压配电通信接入网可灵活采用多种通信方式，满足海量终端数据传输的可靠性和实时性，以及配电网络多样性、数据资源高速同步   等方面需求，支撑终端远程通信与业务应用。"}, {"category": "配电网规划", "type": "单选题", "question": "110（66）kV 变电站和 B 类及以上供电区域的 35kV 变电站应具备至少 （）条光缆路由，具备条件时采用环形或网状组网；", "options": [{"label": "A", "text": "1"}, {"label": "B", "text": "2"}, {"label": "C", "text": "3"}, {"label": "D", "text": "4"}], "answer": "B", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.6.3"}, {"category": "配电网规划", "type": "单选题", "question": "10kV 配电网应采用（），架空及架空电缆混合线路应配置重合闸。", "options": [{"label": "A", "text": "过流、速断保护"}, {"label": "B", "text": "过电压保护"}, {"label": "C", "text": "电流延时速断保护"}, {"label": "D", "text": "零序电流保护"}], "answer": "A", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：10kV 配电网应采用过流、速断保护，架空及架空电缆混合线路应配置重合闸；低电阻接地系统中的线路应增设零序电流保护；合环运行的配电线路应增设相应保护装置，确保能够快速切除故障。"}, {"category": "配电网规划", "type": "多选题", "question": "配电网应配电网应具有科学的（）和必要的数字化、自动化、智能化水平，以提高供电保障能力、应急处置能力、资源配置能力。", "options": [{"label": "A", "text": "网架结构"}, {"label": "B", "text": "必备的容量裕度"}, {"label": "C", "text": "适当的转供能力"}, {"label": "D", "text": "合理的装备水平"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第4章：配电网应具有科学的网架结构、必备的容量裕度、适当的转供能力、合理的装备水平和必要的数字化、自动化、智能化水平，以提高供电保障能力、应急处置能力、资源配置能力。"}, {"category": "配电网规划", "type": "多选题", "question": "以下属于配电网智能化的一般要求的是（）。", "options": [{"label": "A", "text": "配电网智能化应采用先进的信息、通信、控制技术，支撑配电网状态感知、自动控制、智能应   用，满足电网运行、客户服务、企业运营、新兴业务的需求。"}, {"label": "B", "text": "配电网智能化应遵循先进适用原则，优先选用可靠、成熟的技术。对于新技术和新设备，应充   分考虑效率效益，可在小范围内试点应用后，经技术经济比较论证后确定推广应用范围。"}, {"label": "C", "text": "配电网智能化应适应能源互联网发展方向，以实际需求为导向，差异化部署智能终端感知电网   多元信息，灵活采用多种通信方式满足信息传输可靠性和实时性，依托统一的企业中台和物联管理平台   实现数据融合、开放共享。"}, {"label": "D", "text": "配电网智能化应采用差异化建设策略，以不同供电区域供电可靠性、多元主体接入等实际需求为导向，结合一次网架有序投资。"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章"}, {"category": "配电网规划", "type": "多选题", "question": "应根据（）确定负荷发展曲线，并以此作为规划的依据。", "options": [{"label": "A", "text": "不同区域"}, {"label": "B", "text": "不同社会发展阶段"}, {"label": "C", "text": "不同用户类型"}, {"label": "D", "text": "空间负荷预测结果"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第6章6.1.3 应根据不同区域、不同社会发展阶段、不同用户类型以及空间负荷预测结果，确定负荷发展曲线，并以此作为规划的依据。"}, {"category": "配电网规划", "type": "多选题", "question": "负荷预测主要包括（）预测和（）负荷预测。", "options": [{"label": "A", "text": "近期预测"}, {"label": "B", "text": "饱和负荷"}, {"label": "C", "text": "中期"}, {"label": "D", "text": "近中期"}], "answer": "BD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第6章6.1.2 负荷预测主要包括饱和负荷预测和近中期负荷预测，饱和负荷预测是构建目标网架的基础，近中期负荷预测主要用于制定过渡网架方案和指导项目安排。"}, {"category": "配电网规划", "type": "多选题", "question": "以下选项属于配电网规划常用的负荷预测方法有：（）等。", "options": [{"label": "A", "text": "弹性系数法"}, {"label": "B", "text": "单耗法"}, {"label": "C", "text": "人均电量法"}, {"label": "D", "text": "负荷密度法"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第6章6.2.1 配电网规划常用的负荷预测方法有：弹性系数法、单耗法、负荷密度法、趋势外推法、人均电量法等。当考虑分布式电源与新型负荷接入时，可采用概率建模法、神经网络法、蒙特卡洛模拟法等。"}, {"category": "配电网规划", "type": "多选题", "question": "电力平衡应（）进行，并考虑各类分布式电源和储能设施、电动汽车充换电设施等新型负荷的影响。", "options": [{"label": "A", "text": "分区"}, {"label": "B", "text": "分站"}, {"label": "C", "text": "分电压等级"}, {"label": "D", "text": "分年度"}], "answer": "ACD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第6章6.3.1 电力平衡应分区、分电压等级、分年度进行，并考虑各类分布式电源和储能设施、电动汽车充换电设施等新型负荷的影响。"}, {"category": "配电网规划", "type": "多选题", "question": "分电压等级电力平衡应结合（），确定该电压等级所需新增的变压器容量。", "options": [{"label": "A", "text": "负荷预测结果"}, {"label": "B", "text": "电压等级"}, {"label": "C", "text": "电源装机发展情况"}, {"label": "D", "text": "现有变压器容量"}], "answer": "ACD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第6章6.3.2 分电压等级电力平衡应结合负荷预测结果、电源装机发展情况和现有变压器容量，确定该电压等级所需新增的变压器容量。"}, {"category": "配电网规划", "type": "多选题", "question": "水电能源的比例较高时，电力平衡应根据其在不同季节的构成比例，分（）进行平衡。", "options": [{"label": "A", "text": "丰期"}, {"label": "B", "text": "季节"}, {"label": "C", "text": "地区"}, {"label": "D", "text": "枯期"}], "answer": "AD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第6章6.3.3 水电能源的比例较高时，电力平衡应根据其在不同季节的构成比例，分丰期、枯期进行平衡。"}, {"category": "配电网规划", "type": "多选题", "question": "分电压等级电力平衡应考虑（）等灵活性资源的影响，根据其资源库规模和区域负荷特性，确定规划计算负荷与最大负荷的比例关系。", "options": [{"label": "A", "text": "需求响应"}, {"label": "B", "text": "储能设施"}, {"label": "C", "text": "工业负荷"}, {"label": "D", "text": "电动汽车充换电设施"}], "answer": "ABD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第6章6.3.5 分电压等级电力平衡应考虑需求响应、储能设施、电动汽车充换电设施等灵活性资源的影响， 根据其资源库规模和区域负荷特性，确定规划计算负荷与最大负荷的比例关系。"}, {"category": "配电网规划", "type": "多选题", "question": "下列属于第一级供电安全水平要求的是（）", "options": [{"label": "A", "text": "对于停电范围不大于2MW的组负荷，允许故障修复后恢复供电，恢复供电的时间与故障修复时间相同。"}, {"label": "B", "text": "该级停电故障主要涉及低压线路故障、配电变压器故障，或采用特殊安保设计（如分段及联络开关均采用断路器，且全线采用纵差保护等）的中压线段故障。停电范围仅限于低压线路、配电变压器故障所影响的负荷、或特殊安保设计的中压线段，中压线路的其它线段不允许停电。"}, {"label": "C", "text": "该级标准要求单台配电变压器所带的负荷不宜超过2MW，或采用特殊安保设计的中压分段上的负荷不宜超过2MW。"}, {"label": "D", "text": "对于停电范围不大于2MW的组负荷，允许故障修复后恢复供电，恢复供电的时间与故障修复时间相同。"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第2章 第一级供电安全水平要求：\n（1）对于停电范围不大于2MW的组负荷，允许故障修复后恢复供电，恢复供电的时间与故障修复时间相同。\n（2）该级停电故障主要涉及低压线路故障、配电变压器故障，或采用特殊安保设计（如分段及联络开关均采用断路器，且全线采用纵差保护等）的中压线段故障。停电范围仅限于低压线路、配电变压器故障所影响的负荷、或特殊安保设计的中压线段，中压线路的其它线段不允许停电。\n（3）该级标准要求单台配电变压器所带的负荷不宜超过2MW，或采用特殊安保设计的中压分段上的负荷不宜超过2MW。"}, {"category": "配电网规划", "type": "多选题", "question": "下列属于第一级供电安全水平要求的是（）", "options": [{"label": "A", "text": "对于停电范围不大于2MW的组负荷，允许故障修复后恢复供电，恢复供电的时间与故障修复时间相同。"}, {"label": "B", "text": "该级停电故障主要涉及低压线路故障、配电变压器故障，或采用特殊安保设计（如分段及联络开关均采用断路器，且全线采用纵差保护等）的中压线段故障。停电范围仅限于低压线路、配电变压器故障所影响的负荷、或特殊安保设计的中压线段，中压线路的其它线段不允许停电。"}, {"label": "C", "text": "该级标准要求单台配电变压器所带的负荷不宜超过2MW，或采用特殊安保设计的中压分段上的负荷不宜超过2MW。"}, {"label": "D", "text": "对于停电范围在2～12MW的组负荷，其中不小于组负荷减2MW的负荷应在3小时内恢复供电；余下的负荷允许故障修复后恢复供电，恢复供电时间与故障修复时间相同。"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第七章7.2"}, {"category": "配电网规划", "type": "多选题", "question": "下列属于第二级供电安全水平要求的是（）", "options": [{"label": "A", "text": "对于停电范围在2～12MW的组负荷，其中不小于组负荷减2MW的负荷应在3小时内恢复供电；余下的负荷允许故障修复后恢复供电，恢复供电时间与故障修复时间相同。"}, {"label": "B", "text": "该级停电故障主要涉及中压线路故障，停电范围仅限于故障线路所供负荷，A+类供电区域的故障线路的非故障段应在5分钟内恢复供电，A类供电区域的故障线路的非故障段应在15分钟内恢复供电，B、C类供电区域的故障线路的非故障段应在3小时内恢复供电，故障段所供负荷应小于2MW，可在故障修复后恢复供电。"}, {"label": "C", "text": "该级标准要求中压线路应合理分段，每段上的负荷不宜超过2MW，且线路之间应建立适当的联络。"}, {"label": "D", "text": "对于停电范围在12～180MW的组负荷，其中不小于组负荷减12MW的负荷或者不小于三分之二的组负荷（两者取小值）应在15分钟内恢复供电，余下的负荷应在3小时内恢复供电。"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.2"}, {"category": "配电网规划", "type": "多选题", "question": "下列属于第三级供电安全水平要求的是（）", "options": [{"label": "A", "text": "对于停电范围在12～180MW的组负荷，其中不小于组负荷减12MW的负荷或者不小于三分之二的组负荷（两者取小值）应在15分钟内恢复供电，余下的负荷应在3小时内恢复供电。"}, {"label": "B", "text": "A+、A类供电区域故障变电站所供负荷应在15分钟内恢复供电；B、C类供电区域故障变电站所供负荷，其大部分负荷（不小于三分之二）应在15分钟内恢复供电，其余负荷应在3小时内恢复供电。"}, {"label": "C", "text": "该级停电故障主要涉及变电站的高压进线或主变压器，停电范围仅限于故障变电站所供负荷，其中大部分负荷应在15分钟内恢复供电，其它负荷应在3小时内恢复供电。"}, {"label": "D", "text": "该级标准要求变电站的中压线路之间宜建立站间联络，变电站主变及高压线路可按N-1原则配置。"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.2"}, {"category": "配电网规划", "type": "多选题", "question": "容载比的确定要考虑（）负荷增长率、负荷转移能力等因素的影响。", "options": [{"label": "A", "text": "负荷分散系数"}, {"label": "B", "text": "平均功率因数"}, {"label": "C", "text": "变压器负载率"}, {"label": "D", "text": "储备系数"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.3.2 容载比的确定要考虑负荷分散系数、平均功率因数、变压器负载率、储备系数、负荷增长率、负荷转移能力等因素的影响"}, {"category": "配电网规划", "type": "多选题", "question": "根据行政区县或供电分区经济增长和社会发展的不同阶段，对应的配电网负荷增长速度可分为哪几种情况。", "options": [{"label": "A", "text": "饱和"}, {"label": "B", "text": "较慢"}, {"label": "C", "text": "中等"}, {"label": "D", "text": "较快"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.3.4 根据行政区县或供电分区经济增长和社会发展的不同阶段，对应的配电网负荷增长速度可分为饱和、较慢、中等、较快四种情况，总体宜控制在 1.5～2.0。"}, {"category": "配电网规划", "type": "多选题", "question": "对于省级、地市级110～35kV电网容载比，还应充分考虑各行政区县（供电分区）之间的（），确定（），合理（）。", "options": [{"label": "A", "text": "负荷特性差异"}, {"label": "B", "text": "负荷发展水平"}, {"label": "C", "text": "负荷分散系数"}, {"label": "D", "text": "选取控制范围"}], "answer": "ACD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.3.5 对于省级、地市级 110～35kV 电网容载比，还应充分考虑各行政区县（供电分区）之间的负荷特性差异，确定负荷分散系数，合理选取控制范围。"}, {"category": "配电网规划", "type": "多选题", "question": "供电质量主要包括（）和（）两个方面", "options": [{"label": "A", "text": "经济性"}, {"label": "B", "text": "供电可靠性"}, {"label": "C", "text": "电能质量"}, {"label": "D", "text": "安全性"}], "answer": "BC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.4.1 供电质量主要包括供电可靠性和电能质量两个方面，配电网规划重点考虑供电可靠率和综合电压合格率两项指标。"}, {"category": "配电网规划", "type": "多选题", "question": "供电可靠性指标主要包括系统（）等，宜在成熟地区逐步推广以终端用户为单位的供电可靠性统计。", "options": [{"label": "A", "text": "平均停电时间"}, {"label": "B", "text": "平均负荷"}, {"label": "C", "text": "系统平均停电频率"}, {"label": "D", "text": "平均电压"}], "answer": "AC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.4.2 供电可靠性指标主要包括系统平均停电时间、系统平均停电频率等，宜在成熟地区逐步推广以终端用户为单位的供电可靠性统计。"}, {"category": "配电网规划", "type": "多选题", "question": "配电网规划应分析供电可靠性（）和（）的差距。", "options": [{"label": "A", "text": "远期目标"}, {"label": "B", "text": "中期目标"}, {"label": "C", "text": "现状指标"}, {"label": "D", "text": "近期目标"}], "answer": "AC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.4.3 配电网规划应分析供电可靠性远期目标和现状指标的差距，提出改善供电可靠性指标的投资需求，并进行电网投资与改善供电可靠性指标之间的灵敏度分析，提出供电可靠性近期目标。"}, {"category": "配电网规划", "type": "多选题", "question": "配电网应有足够的电压调节能力，将电压维持在规定范围内，主要有下列电压调整方式（）。", "options": [{"label": "A", "text": "通过配置无功补偿装置进行电压调节；"}, {"label": "B", "text": "选用有载或无载调压变压器，通过改变分接头进行电压调节；"}, {"label": "C", "text": "通过切除配变；"}, {"label": "D", "text": "通过线路调压器进行电压调节。"}], "answer": "ABD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.4.6"}, {"category": "配电网规划", "type": "多选题", "question": "配电网规划应从网架结构、（）等方面合理控制各电压等级的短路容量。", "options": [{"label": "A", "text": "变压器容量"}, {"label": "B", "text": "电压等级"}, {"label": "C", "text": "阻抗选择"}, {"label": "D", "text": "运行方式"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.5"}, {"category": "配电网规划", "type": "多选题", "question": "为合理控制配电网的短路容量，可采取以下主要技术措施：", "options": [{"label": "A", "text": "配电网络分片、开环，母线分段，主变分列"}, {"label": "B", "text": "控制单台主变压器容量"}, {"label": "C", "text": "合理选择接线方式（如二次绕组为分裂式）或采用高阻抗变压器"}, {"label": "D", "text": "主变压器低压侧加装电抗器等限流装置"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.5"}, {"category": "配电网规划", "type": "多选题", "question": "中性点接地方式对（）等有直接影响。配电网应综合考虑可靠性与经济性，选择合理的中性点接地方式。", "options": [{"label": "A", "text": "供电可靠性"}, {"label": "B", "text": "人身安全"}, {"label": "C", "text": "设备绝缘水平"}, {"label": "D", "text": "继电保护方式"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.5.4 中性点接地方式对供电可靠性、人身安全、设备绝缘水平及继电保护方式等有直接影响。配电网应综合考虑可靠性与经济性，选择合理的中性点接地方式。中压线路有联络的变电站宜采用相同的中   性点接地方式，以利于负荷转供；中性点接地方式不同的配电网应避免互带负荷。"}, {"category": "配电网规划", "type": "多选题", "question": "对处于系统末端、短路容量较小的供电区域，可通过适当（）、采用（）等方式，增加系统短路容量，提高配电网的电压稳定性。", "options": [{"label": "A", "text": "增大主变容量"}, {"label": "B", "text": "配电网络分片、开环，母线分段"}, {"label": "C", "text": "主变并列运行"}, {"label": "D", "text": "主变分列运行"}], "answer": "AC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.5"}, {"category": "配电网规划", "type": "多选题", "question": "以下属于无功补偿配置原则的是：", "options": [{"label": "A", "text": "无功补偿装置应按就地平衡和便于调整电压的原则进行配置，可采用变电站集中补偿和分散就地补偿相结合，电网补偿与用户补偿相结合，高压补偿与低压补偿相结合等方式。接近用电端的分散补偿装置主要用于提高功率因数，降低线路损耗；集中安装在变电站内的无功补偿装置主要用于控制电压水平。"}, {"label": "B", "text": "应从系统角度考虑无功补偿装置的优化配置，以利于全网无功补偿装置的优化投切。"}, {"label": "C", "text": "变电站无功补偿配置应与变压器分接头的选择相配合，以保证电压质量和系统无功平衡。"}, {"label": "D", "text": "在配置无功补偿装置时不用考虑谐波治理措施。"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）：第7章7.6"}, {"category": "配电网规划", "type": "多选题", "question": "配电变压器的无功补偿装置容量应依据变压器（）数等进行配置。", "options": [{"label": "A", "text": "短路电流"}, {"label": "B", "text": "最大负载率"}, {"label": "C", "text": "网络结构"}, {"label": "D", "text": "负荷自然功率因数"}], "answer": "BD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.6.4 配电变压器的无功补偿装置容量应依据变压器最大负载率、负荷自然功率因数等进行配置。"}, {"category": "配电网规划", "type": "多选题", "question": "配电网规划要保证网络中各节点满足电压损失及其分配要求，各类用户受电电压质量正确的是（）。", "options": [{"label": "A", "text": "35～110kV 供电电压正负偏差的绝对值之和不超过额定电压的 10%。"}, {"label": "B", "text": "10kV 及以下三相供电电压允许偏差为额定电压的±7%。"}, {"label": "C", "text": "10kV 及以下三相供电电压允许偏差为额定电压的±5%。"}, {"label": "D", "text": "220V 单相供电电压允许偏差为额定电压的+7％~-10%。"}], "answer": "ABD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.4.4"}, {"category": "配电网规划", "type": "多选题", "question": "下列选项正确的是：（）。", "options": [{"label": "A", "text": "中性点接地方式对供电可靠性、人身安全、设备绝缘水平及继电保护方式等有直接影响。"}, {"label": "B", "text": "配电网应综合考虑可靠性与经济性，选择合理的中性点接地方式。"}, {"label": "C", "text": "中性点接地方式不同的配电网应避免互带负荷"}, {"label": "D", "text": "同一区域内可以不统一中性点接地方式"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5.4"}, {"category": "配电网规划", "type": "多选题", "question": "中性点接地方式一般可分为（）。", "options": [{"label": "A", "text": "经消弧线圈接地方式"}, {"label": "B", "text": "低电阻接地方式"}, {"label": "C", "text": "直接接地方式"}, {"label": "D", "text": "非直接接地方式"}], "answer": "CD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5.5"}, {"category": "配电网规划", "type": "多选题", "question": "以下中性点接地方式正确的是（）。", "options": [{"label": "A", "text": "110kV 系统采用非直接接地方式"}, {"label": "B", "text": "110kV 系统采用直接接地方式"}, {"label": "C", "text": "35kV、10kV 系统可采用不接地、消弧线圈接地或低电阻接地方式"}, {"label": "D", "text": "66kV 系统宜采用经消弧线圈接地方式"}], "answer": "BCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "多选题", "question": "以下选项正确的是：（）。", "options": [{"label": "A", "text": "单相接地故障电容电流在 10A 及以下，宜采用中性点不接地方式。"}, {"label": "B", "text": "单相接地故障电容电流在 20A 及以下，宜采用中性点不接地方式。"}, {"label": "C", "text": "单相接地故障电容电流达到 150A 以上，宜采用中性点经低电阻接地方式，并应将接地电流控制在 150A～800A 范围内。"}, {"label": "D", "text": "单相接地故障电容电流在 10A～150A，宜采用中性点经消弧线圈接地方式。"}], "answer": "ACD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "多选题", "question": "10kV电缆和架空混合型配电网，如采用中性点经低电阻接地方式，应采取以下措施()", "options": [{"label": "A", "text": "减少线路分段和联络，提高负荷转供能力。"}, {"label": "B", "text": "提高架空线路绝缘化程度，降低单相接地跳闸次数。"}, {"label": "C", "text": "完善线路分段和联络，提高负荷转供能力。"}, {"label": "D", "text": "降低配电网设备、设施的接地电阻，将单相接地时的跨步电压和接触电压控制在规定范围内。"}], "answer": "BCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5.9"}, {"category": "配电网规划", "type": "多选题", "question": "分布式电源接入时，继电保护和安全自动装置配置方案应符合相关（）的规定，定值应与电网继电保护和安全自动装置配合整定；", "options": [{"label": "A", "text": "继电保护技术规程"}, {"label": "B", "text": "运行规程"}, {"label": "C", "text": "反事故措施"}, {"label": "D", "text": "安全自动装置"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第七章：7.7.9 分布式电源接入时，继电保护和安全自动装置配置方案应符合相关继电保护技术规程、运行规程和反事故措施的规定，定值应与电网继电保护和安全自动装置配合整定；接入公共电网的所有线路投   入自动重合闸时，应校核重合闸时间。"}, {"category": "配电网规划", "type": "多选题", "question": "A+、A、B、C 类供电区的配电网结构应满足以下基本要求：（）。", "options": [{"label": "A", "text": "正常运行时，各变电站应有相互独立的供电区域，供电区不交叉、不重叠，故障或检修时，变电站之间应有一定比例的负荷转供能力。"}, {"label": "B", "text": "变电站（包括直接配出 10kV 线路的 220kV 变电站）的 10kV 出线所供负荷宜均衡，应有合理的分段和联络；故障或检修时，应具有转供非停运段负荷的能力。"}, {"label": "C", "text": "接入一定容量的分布式电源时，应合理选择接入点，控制短路电流及电压水平。"}, {"label": "D", "text": "高可靠性的配电网结构应具备网络重构能力，便于实现故障自动隔离。"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第八章：8.1.2"}, {"category": "配电网规划", "type": "多选题", "question": "以下选项哪些是配电网转供能力主要考虑因素的是（）", "options": [{"label": "A", "text": "变压器容量裕度"}, {"label": "B", "text": "线路容量裕度"}, {"label": "C", "text": "中压主干线的合理分段数和联络情况"}, {"label": "D", "text": "线路长度"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第8章：8.2 转供能力主要取决于正常运行时的变压器容量裕度、线路容量裕度、中压主干线的合理分段数和联络情况等。"}, {"category": "配电网规划", "type": "多选题", "question": "高压配电网结构主要有：", "options": [{"label": "A", "text": "单环式"}, {"label": "B", "text": "链式"}, {"label": "C", "text": "环网"}, {"label": "D", "text": "辐射状"}], "answer": "BCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第8章：8.2"}, {"category": "配电网规划", "type": "多选题", "question": "中压配电网结构主要有：", "options": [{"label": "A", "text": "双环式"}, {"label": "B", "text": "单环式"}, {"label": "C", "text": "多分段适度联络"}, {"label": "D", "text": "辐射状"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第8章：8.3"}, {"category": "配电网规划", "type": "多选题", "question": "35～110kV 线路导线截面的选取应符合下述要求()", "options": [{"label": "A", "text": "线路导线截面应按照最大电流选取。"}, {"label": "B", "text": "线路导线截面宜综合饱和负荷状况、线路全寿命周期选定。"}, {"label": "C", "text": "线路导线截面应与电网结构、变压器容量和台数相匹配。"}, {"label": "D", "text": "线路导线截面应按照安全电流裕度选取，并以经济载荷范围校核。"}], "answer": "BCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.3"}, {"category": "配电网规划", "type": "多选题", "question": "以下说法正确的是：", "options": [{"label": "A", "text": "A+、A、B 类供电区域 110（66）kV 架空线路截面不宜小于 150mm2"}, {"label": "B", "text": "A+、A、B 类供电区域 35kV 架空线路截面不宜小\n于 150mm2"}, {"label": "C", "text": "C、D、E 类供电区域 110kV 架空线路截面不宜小于 240mm2"}, {"label": "D", "text": "C、D、E 类供电区域 66kV、35kV 架空线路截面不宜小于 120mm2"}], "answer": "BD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.3"}, {"category": "配电网规划", "type": "多选题", "question": "下列有关线路导线选择正确的是（）", "options": [{"label": "A", "text": "35～110kV 架空线路导线宜采用钢芯铝绞线及新型节能导线，沿海及有腐蚀性地区可选用防腐型导线。"}, {"label": "B", "text": "35～110kV 电缆线路宜选用交联聚乙烯绝缘铜芯电缆，载流量应与该区域架空线路相匹配。"}, {"label": "C", "text": "中压架空线路通常为铝芯，沿海高盐雾地区可采用铜绞线，A+、A、B、C 类供电区域的中压架空线路宜采用架空绝缘线。"}, {"label": "D", "text": "35～110kV线路跨区供电时，导线截面宜按建设标准较低区域选取。"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第9章：9.3"}, {"category": "配电网规划", "type": "多选题", "question": "下列关于配电网智能化的说法正确的有（）。", "options": [{"label": "A", "text": "配电网智能化应采用先进的信息、通信、控制技术，支撑配电网状态感知、自动控制、智能应用，满足电网运行、客户服务、企业运营、新兴业务的需求。"}, {"label": "B", "text": "配电网智能化应遵循标准化设计原则，采用标准化信息模型与接口规范，落实公司信息化统一   架构设计、安全防护总体要求。"}, {"label": "C", "text": "配电网智能化应采用差异化建设策略，以不同供电区域供电可靠性、多元主体接入等实际需求为导向，结合一次网架有序投资。"}, {"label": "D", "text": "配电网智能化应遵循统筹协调规划原则。"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.1"}, {"category": "配电网规划", "type": "多选题", "question": "下列选项正确的有（）。", "options": [{"label": "A", "text": "重要电力用户供电电源应采用多电源、双电源或双回路供电。"}, {"label": "B", "text": "一级重要电力用户宜采用双回路供电"}, {"label": "C", "text": "二级重要电力用户宜采用双回路供电。"}, {"label": "D", "text": "重要电力用户应自备应急电源"}], "answer": "ACD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.1.5 重要电力用户供电电源配置应符合 GB/T 29328 的规定。重要电力用户供电电源应采用多电源、双电源或双回路供电，当任何一路或一路以上电源发生故障时，至少仍有一路电源应能满足保安负荷供电要求。特级重要电力用户应采用多电源供电；一级重要电力用户至少应采用双电源供电；二级重要电力用户至少应采用双回路供电。"}, {"category": "配电网规划", "type": "多选题", "question": "下列有关电源接入电源总容量范围和并网电压等级相符的是（）。", "options": [{"label": "A", "text": "8kW 及以下，220V"}, {"label": "B", "text": "8kW～400kW，380V"}, {"label": "C", "text": "400kW～6MW，10kV、35KV"}, {"label": "D", "text": "6MW～50MW，35kV、66kV、110kV"}], "answer": "ABD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.2"}, {"category": "配电网规划", "type": "多选题", "question": "在分布式电源接入前，应以保障电网安全稳定运行和分布式电源消纳为前提，应对接入的配电线路（）进行校核，并对接入的母线、线路、开关等进行短路电流和热稳定校核，如有必要也可进行动稳定校核。", "options": [{"label": "A", "text": "线路长度"}, {"label": "B", "text": "载流量"}, {"label": "C", "text": "变压器容量"}, {"label": "D", "text": "短路电流"}], "answer": "BC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.2.4 在分布式电源接入前，应以保障电网安全稳定运行和分布式电源消纳为前提，对接入的配电线   路载流量、变压器容量进行校核，并对接入的母线、线路、开关等进行短路电流和热稳定校核，如有必   要也可进行动稳定校核。不满足运行要求时，应进行相应电网改造或重新规划分布式电源的接入。"}, {"category": "配电网规划", "type": "多选题", "question": "用户的供电电压等级应根据（），经过技术经济比较后确定。", "options": [{"label": "A", "text": "当地电网条件"}, {"label": "B", "text": "最大用电负荷"}, {"label": "C", "text": "用户报装容量"}, {"label": "D", "text": "供电可靠性"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第11章：11.1.2 用户的供电电压等级应根据当地电网条件、供电可靠性要求、供电安全要求、最大用电负荷、   用户报装容量，经过技术经济比较论证后确定。可参考表 13，结合用户负荷水平确定，并符合下列规定："}, {"category": "配电网规划", "type": "多选题", "question": "下列关于配电网智能终端的说法正确的有（）。", "options": [{"label": "A", "text": "配电网智能终端应以状态感知、即插即用、资源共享、安全可靠、智能高效为发展方向，统一终端标准，支持数据源端唯一、边缘处理。"}, {"label": "B", "text": "配电自动化终端宜按照监控对象分为站所终端（DTU）、馈线终端（FTU）、故障指示器等，   均应实现“三遥”、功能。"}, {"label": "C", "text": "配电网智能终端应按照差异化原则逐步覆盖配电站室、配电线路、分布式电源及电动汽车充电   桩等配用电设备，采集配电网设备运行状态、电能计量、环境监测等各类数据。"}, {"label": "D", "text": "110～35kV 架空线路在重要跨越、自然灾害频发、运维困难的区段，可配置运行环境监测智能终端。"}], "answer": "ACD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章"}, {"category": "配电网规划", "type": "多选题", "question": "配电自动化系统是提升配电网运行管理水平的有效手段，应具备配电 （）等功能。", "options": [{"label": "A", "text": "SCADA"}, {"label": "B", "text": "馈线自动化"}, {"label": "C", "text": "配电网分析应用"}, {"label": "D", "text": "负荷控制管理"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第10章：10.4.3 配电自动化系统是提升配电网运行管理水平的有效手段，应具备配电 SCADA、馈线自动化及配电网分析应用等功能。配电自动化系统主站应遵循 DL/T 5542、DL/T 5729 相关要求，应根据各区域电网规模和应用需求进行差异化配置，合理确定主站功能模块。"}, {"category": "配电网规划", "type": "多选题", "question": "配电网应具有科学的网架结构、（）、（）、（）和（），以提高供电保障能力、应急处置能力、资源配置能力。", "options": [{"label": "A", "text": "科学的网架结构"}, {"label": "B", "text": "必备的容量裕度"}, {"label": "C", "text": "适当的转供能力"}, {"label": "D", "text": "合理的装备水平和必要的数字化、自动化、智能化水平"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第4章：4.2 配电网应具有科学的网架结构、必备的容量裕度、适当的转供能力、合理的装备水平和必要的数字化、自动化、智能化水平，以提高供电保障能力、应急处置能力、资源配置能力。"}, {"category": "配电网规划", "type": "多选题", "question": "一下概念，表述正确的有（）", "options": [{"label": "A", "text": "负荷组：由多个供电点构成的集合。"}, {"label": "B", "text": "组负荷：负荷组的最大负荷。"}, {"label": "C", "text": "容载比：某一规划区域、某一电压等级电网的公用变电设备总容量与对应网供最大负荷的比值。"}, {"label": "D", "text": "双回路：为同一用户负荷供电的两回供电线路，两回供电线路可以来自同一变电站的同一母线段。"}], "answer": "BCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第3章"}, {"category": "配电网规划", "type": "多选题", "question": "以下选项属于负荷预测的基础数据的是（）。", "options": [{"label": "A", "text": "经济社会发展规划和国土空间规划数据"}, {"label": "B", "text": "自然气候数据"}, {"label": "C", "text": "重大项目建设情况"}, {"label": "D", "text": "历史年负荷和电量数据"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第6章：6.1.4 负荷预测的基础数据包括经济社会发展规划和国土空间规划数据、自然气候数据、重大项目建设情况、上级电网规划对本规划区域的负荷预测结果、历史年负荷和电量数据等。配电网规划应积累和   采用规范的负荷及电量历史数据作为预测依据。"}, {"category": "配电网规划", "type": "多选题", "question": "配电网规划常用的负荷预测方法有：（）等。", "options": [{"label": "A", "text": "空间负荷预测法"}, {"label": "B", "text": "弹性系数法"}, {"label": "C", "text": "负荷密度法"}, {"label": "D", "text": "定量分析预测法"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第6章：6.1配电网规划常用的负荷预测方法有：空间负荷预测法、弹性系数法、单耗法、负荷密度法、趋势外推法等。"}, {"category": "配电网规划", "type": "多选题", "question": "以下关于电力平衡的说法正确的是：（）。", "options": [{"label": "A", "text": "对于分布式电源较多的区域，应同时进行电力平衡和电量平衡计算，以分析规划方案的财务可行性。"}, {"label": "B", "text": "分电压等级电力平衡应结合负荷预测结果和现有变电容量，确定该电压等级所需新增的变电容量"}, {"label": "C", "text": "电力平衡应分区、分电压等级、分年度进行"}, {"label": "D", "text": "电力平衡可不考虑各类新能源、电动汽车、储能装置的影响"}], "answer": "ABC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第6章：6.3"}, {"category": "配电网规划", "type": "多选题", "question": "下列关于供电安全准则的说法错误的是（）.", "options": [{"label": "A", "text": "对于停电范围不大于 2MW 的组负荷，允许故障修复后恢复供电，恢复供电的时间与故障修复时间相同。"}, {"label": "B", "text": "对于停电范围在 2～12MW 的组负荷，其中不小于组负荷减 2MW 的负荷应在 2小时内恢复供电；余下的负荷允许故障修复后恢复供电，恢复供电的时间与故障修复时间相同。"}, {"label": "C", "text": "对于停电范围在 12～180MW 的组负荷，其中不小于组负荷减 12MW 的负荷或者不小于三分之二的组负荷（两者取小值）应在 15分钟内恢复供电，余下的负荷应在 3 小时内恢复供电。"}, {"label": "D", "text": "第三级供电安全水平哟要求，停电故障主要涉及变电站的高压进线或主变压器，停电范围仅限于故障变电站所带的负荷，其中大部分负荷应在 15 分钟内恢复供电，其它负荷应在 2小时内恢复供电。"}], "answer": "BD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.2"}, {"category": "配电网规划", "type": "多选题", "question": "A+、A、B、C 类供电区的配电网结构应满足以下基本要求（）。", "options": [{"label": "A", "text": "接入一定容量的分布式电源时，应合理选择接入点，控制短路电流及电压水平。"}, {"label": "B", "text": "变电站（包括直接配出 10kV 线路的 220kV 变电站）的 10kV 出线所供负荷宜均衡，应有合理的分段和联络；故障或检修时，应具有转供非停运段负荷的能力。"}, {"label": "C", "text": "正常运行时，各变电站应有相互独立的供电区域，供电区不交叉、不重叠，故障或检修时，变电站之间应有一定比例的负荷转供能力。"}, {"label": "D", "text": "高可靠性的配电网结构应具备网络重构能力，便于实现故障自动隔离。"}], "answer": "ABCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第8章：8.1.2"}, {"category": "配电网规划", "type": "多选题", "question": "以下哪些选项是确定容载比要考虑的因素（）。", "options": [{"label": "A", "text": "负荷分散系数"}, {"label": "B", "text": "线路负载率"}, {"label": "C", "text": "平均功率因数"}, {"label": "D", "text": "负荷增长率"}], "answer": "ACD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.3容载比的确定要考虑负荷分散系数、平均功率因数、变压器负载率、储备系数、负荷增长率等主要因素的影响。"}, {"category": "配电网规划", "type": "多选题", "question": "有关容载比的选项正确的是（）。", "options": [{"label": "A", "text": "容载比是35～110kV 电网规划中衡量供电能力的重要宏观性指标，合理的容载比与网架结构相结合，可确保故障时负荷的有序转移，保障供电可靠性，满足负荷增长需求。"}, {"label": "B", "text": "根据行政区县或供电分区经济增长和社会发展的不同阶段，对应的配电网负荷增长速度可分为饱和、较慢、中等、较快四种情况，总体宜控制在 1.5～1.9。"}, {"label": "C", "text": "对处于负荷发展初期或负荷快速发展阶段的规划区域、需满足“N-1-1”安全准则的规划区域以及负荷分散程度较高的规划区域，可取容载比建议值上限。"}, {"label": "D", "text": "a)    对于变电站内主变台数配置较多、中压配电网转移能力较强的区域，可取容载比建议值下限；   反之可取容载比建议值上限。"}], "answer": "ACD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.3"}, {"category": "配电网规划", "type": "多选题", "question": "有关无功补偿的选项正确的是（）。", "options": [{"label": "A", "text": "在供电距离远、功率因数低的 10kV 架空线路上可适当安装无功补偿装置，其容量应经过计算确定， 且不宜在低谷负荷时向系统倒送无功。"}, {"label": "B", "text": "分布式电源接入电网后，原则上不应从电网吸收无功，否则需配置合理的无功补偿装置。"}, {"label": "C", "text": "10～35kV 电网应根据网络结构、电缆所占比例、主变负载率、负荷侧功率因数等条件，经计算确定无功配置方案。"}, {"label": "D", "text": "配电变压器的无功补偿装置容量应依据变压器最大负载率、负荷自然功率因数等进行配置。"}], "answer": "ABD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.6"}, {"category": "配电网规划", "type": "多选题", "question": "有关中性点接地方式的选项错误的是（）。", "options": [{"label": "A", "text": "35kV、10kV 系统可采用不接地、消弧线圈接地或低电阻接地方式。"}, {"label": "B", "text": "中性点接地方式一般可分为直接接地方式和阻性接地方式两大类。"}, {"label": "C", "text": "110kV 系统采用非直接接地方式。"}, {"label": "D", "text": "66kV 系统宜采用经消弧线圈接地方式。"}], "answer": "BC", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5"}, {"category": "配电网规划", "type": "多选题", "question": "10kV 配电网中性点接地方式的选择应遵循以下原则：（）。", "options": [{"label": "A", "text": "单相接地故障电容电流在 20A 及以下，宜采用中性点不接地方式。"}, {"label": "B", "text": "单相接地故障电容电流在 10A 及以下，宜采用中性点不接地方式。"}, {"label": "C", "text": "单相接地故障电容电流在 10A～150A，宜采用中性点经消弧线圈接地方式。"}, {"label": "D", "text": "单相接地故障电容电流达到 150A 以上，宜采用中性点经低电阻接地方式，并应将接地电流控制在 150A～800A 范围内。"}], "answer": "BCD", "analysis": "出自《配电网规划设计技术导则》（Q/GDW 10738-2020）第7章：7.5.7"}, {"category": "配电网规划", "type": "判断题", "question": "配电网规划在计算饱和负荷密度时，应扣除110（66）kV及以上专线负荷，以及高山、戈壁、荒漠、水域、森林等无效供电面积。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网规划时供电区域面积不宜小于5km²。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章"}, {"category": "配电网规划", "type": "判断题", "question": "供电区域划分应在地市级公司指导下统一开展，在一个规划周期内（一般五年）供电区域类型应相对稳定。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章：供电区域划分应在省级公司指导下统一开展，在一个规划周期内（一般五年）供电区域类型应相对稳定。"}, {"category": "配电网规划", "type": "判断题", "question": "供电分区是开展高压配电网规划的基本单位，主要用于高压配电网变电站布点和目标网架构建。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章"}, {"category": "配电网规划", "type": "判断题", "question": "供电网格是开展中压配电网目标网架规划的基本单位。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第5章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网规划设计的负荷预测主要包括饱和负荷预测和近中期负荷预测，饱和负荷预测主要用于制定过渡网架方案和指导项目安排，近中期负荷预测是构建目标网架的基础。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第6章"}, {"category": "配电网规划", "type": "判断题", "question": "容载比是中低压配电网规划中衡量供电能力的重要宏观性指标。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网供电安全标准的一般原则为：接入的负荷规模越大、停电损失越大，其供电可靠性要求越高、恢复供电时间要求越短。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "根据组负荷规模的大小，配电网的供电安全水平可分为三个等级。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网供电质量主要包括供电可靠性和电能质量两个方面。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网供电可靠性指标主要包括系统平均停电时间、系统平均停电频率等，宜在成熟地区逐步推广以变压器为单位的供电可靠性统计。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "对处于系统末端、短路容量较小的供电区域，可通过适当增大主变容量、采用主变并列运行等方式，减小系统短路容量，保障电压合格率。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "10kV配电设备应逐步推广一二次融合开关等技术，快速隔离单相接地故障点，缩短接地运行时间，避免人身触电事件。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网中性点接地方式对设备绝缘水平没有直接影响。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "中压线路有联络的变电站宜采用相同的中性点接地方式，以利于负荷转供", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "中性点接地方式不同的配电网应避免互带负荷。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网无功补偿可采用变电站集中补偿和分散就地补偿相结合，接近用电端的分散补偿装置主要用于提高功率因数，降低线路损耗；集中安装在变电站内的无功补偿装置主要用于控制电压水平。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "对于电缆化率较高的地区，应配置适当容量的容性无功补偿装置。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "合理的电网结构是满足电网安全可靠、提高运行灵活性、降低网络损耗的基础。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第8章"}, {"category": "配电网规划", "type": "判断题", "question": "35～110kV变电站一般宜在变压器高压侧配置自动投切或动态连续调节无功补偿装置。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "变电站间和中压线路间的转供能力，主要取决于正常运行时的变压器容量裕度、线路容量裕度、中压主干线的合理分段数和联络情况等。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第8章"}, {"category": "配电网规划", "type": "判断题", "question": "变电站的10kV出线所供负荷宜均衡，应有尽可能多的分段和联络。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第8章"}, {"category": "配电网规划", "type": "判断题", "question": "正常运行时，各变电站（包括直接配出10kV线路的220kV变电站）应有相对独立的供电范围，供电范围不交叉、不重叠，故障或检修时，变电站之间应有一定比例的负荷转供能力。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第8章"}, {"category": "配电网规划", "type": "判断题", "question": "变电站间通过中压配电网转移负荷的比例，对于A+、A类供电区域，规划时应考虑变电站全停方式下的负荷全部转供需求。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第8章"}, {"category": "配电网规划", "type": "判断题", "question": "中压配电网结构主要有：单链式、双链式、双环式、单环式、多分段适度联络、多分段单联络、多分段单辐射结构。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第8章"}, {"category": "配电网规划", "type": "判断题", "question": "低压配电网实行分区供电，结构应尽量简单，一般采用辐射结构。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第8章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网设备选型应实现标准化、序列化。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第9章"}, {"category": "配电网规划", "type": "判断题", "question": "配电线路优先选用架空方式，对于城市核心区及地方政府规划明确要求并给予政策支持的区域可采用电缆方式。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第9章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网设备选型和配置应考虑智能化发展需求，提升状态感知能力、信息处理水平和应用灵活程度。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第9章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网规划中线路廊道（包括架空线路走廊和杆塔、电缆线路的敷设通道）应根据规划的回路数根据时序分期建设，避免大拆大建。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第9章"}, {"category": "配电网规划", "type": "判断题", "question": "35～110kV变电站主变压器宜采用有载调压方式。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第9章"}, {"category": "配电网规划", "type": "判断题", "question": "变电站的布置原则上，A+、A、B类供电区域可采用户内或半户内站，根据情况可考虑采用紧凑型变电站。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第9章"}, {"category": "配电网规划", "type": "判断题", "question": "随着负荷的增长和新变电站站址的确定，应及时调整相关变电站的供电范围。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第9章"}, {"category": "配电网规划", "type": "判断题", "question": "10kV柱上变压器应按“小容量、密布点、短半径”的原则配置，宜靠近负荷中心。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第9章"}, {"category": "配电网规划", "type": "判断题", "question": "10kV箱式变电站一般配置单台变压器，变压器绕组联结组别应采用Dyn11，容量不宜超过315kVA。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第9章"}, {"category": "配电网规划", "type": "判断题", "question": "智能电表作为用户电能计量的智能终端，宜具备停电信息主动上送功能，可具备电能质量监测功能。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第10章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网信息安全防护应满足安全分区、网络专用、横向隔离、纵向认证要求。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第10章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网用户接入，对于供电距离较长、负荷较大的用户，当电能质量不满足要求时，应采用低一级电压供电。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第11章"}, {"category": "配电网规划", "type": "判断题", "question": "在树线矛盾隐患突出、人身触电风险较大的路段，10kV架空线路应采用绝缘线或加装绝缘护套。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第9章"}, {"category": "配电网规划", "type": "判断题", "question": "低压用户接入配电网时可不用考虑三相不平衡影响。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第11章"}, {"category": "配电网规划", "type": "判断题", "question": "受电变压器总容量100kVA及以上的用户，在高峰负荷时的功率因数不宜高于0.9。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第11章"}, {"category": "配电网规划", "type": "判断题", "question": "特级重要电力用户应采用多电源供电；一级重要电力用户至少应采用双电源供电；二级重要电力用户至少应采用双回路供电。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第11章"}, {"category": "配电网规划", "type": "判断题", "question": "重要电力用户应自备应急电源，电源容量至少应满足全部保安负荷正常供电的要求。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第12章"}, {"category": "配电网规划", "type": "判断题", "question": "具有重大政治、经济、安全意义的电动汽车充换电设施，或中断供电将对公共交通造成较大影响或影响重要单位正常工作的充换电站可作为一级重要用户，其他可作为一般用户。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第11章"}, {"category": "配电网规划", "type": "判断题", "question": "接入10kV电网的电动汽车充换电设施，容量小于4000kVA宜接入公用电网10kV线路或接入环网柜、电缆分支箱、开关站等，容量大于4000kVA宜专线接入。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第11章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网无功规划计算分析的目的是确定无功配置方案（方式、位置和容量），以保证电压质量，降低网损。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第12章"}, {"category": "配电网规划", "type": "判断题", "question": "按照“统筹城乡电网、统一技术标准、差异化指导规划”的思想,国家电网公司明确了供电区域划分原则,并将公司经营区分为 A+、A、B、C、D、E六类供电区域。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》编制说明"}, {"category": "配电网规划", "type": "判断题", "question": "配电网第一级供电安全水平要求单台配电变压器所带的负荷不宜超过2MW", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "配电网第二级供电安全水平要求，对于停电范围在2～12MW的组负荷，其中不小于组负荷减2MW的负荷应在3h内恢复供电", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "20千伏及以下三相供电电压允许偏差为标称电压的±7%。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章"}, {"category": "配电网规划", "type": "判断题", "question": "对于有联络(含开关站站间联络)的线路，主干线首端为变电站的10kV出线开关，末端为联络开关。主干线含开关站的出线。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)编制说明第3.12条：对于有联络(含开关站站间联络)的线路，主干线首端为变电站的10kV出线开关，末端为联络开关。主干线不含开关站的出线。"}, {"category": "配电网规划", "type": "判断题", "question": "供电安全水平是指配电网在运行中承受故障扰动的能力，其评价标准是某种停运条件下的供电恢复容量和供电恢复时间。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第3章：供电安全水平，配电网在运行中承受故障扰动（如失去元件或发生短路故障）的能力，其评价指标是某种停运条件下（通常指N-1或N-1-1停运后）的供电恢复容量和供电恢复时间。"}, {"category": "配电网规划", "type": "判断题", "question": "供电可靠性指标主要包括用户用电质量、用户年平均用电时间、用户年平均停电时间、用户年平均停电次数。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章： 供电可靠性指标主要包括系统平均停电时间、系统平均停电频率等，宜在成熟地区逐步推广以终端用户为单位的供电可靠性统计。"}, {"category": "配电网规划", "type": "判断题", "question": "供电可靠性是指配电网向用户持续供电的能力。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第3章"}, {"category": "配电网规划", "type": "判断题", "question": "35kV架空网宜采用中性点经消弧线圈接地方式；35kV电缆网宜采用中性点经高电阻接地方式。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第7章：35kV架空网宜采用中性点经消弧线圈接地方式；35kV电缆网宜采用中性点经低电阻接地方式，\n宜将接地电流控制在1000A以下。"}, {"category": "配电网规划", "type": "判断题", "question": "中压配电网结构主要有：链式、双环式、单环式、多分段适度联络和辐射状结构。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第8章：中压配电网结构应适度加强、范围清晰，中压线路之间联络应尽量在同一供电网格（单元）之内，避免过多接线组混杂交织，主要有双环式、单环式、多分段适度联络、多分段单联络、多分段单辐射结构。"}, {"category": "配电网规划", "type": "判断题", "question": "变电站间和中压线路间的转供能力与变压器容量裕度无关。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)第8章：变电站间和中压线路间的转供能力，主要取决于正常运行时的变压器容量裕度、线路容量裕度、\n中压主干线的合理分段数和联络情况等"}, {"category": "配电网规划", "type": "判断题", "question": "10kV及以下线路的供电距离指从变电站(配电变压器)出线到其供电的最远负荷点之间的线路长度。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "配电网规划设计技术导则(Q/GDW 10738-2020)：10kV及以下线路的供电距离指从变电站(配电变压器)出线到其供电的最远负荷点之间的线路长度。"}, {"category": "配电网规划", "type": "判断题", "question": "配电室为低压电力用户配送电能的户内配电场所，主要设有中压进线(可有少量配出线)、配电变压器和低压配电装置。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "配电网规划设计规程DL/T 5542-2018：2.0.22"}, {"category": "配电网规划", "type": "判断题", "question": "配电室一般配置双路电源， 10kV侧一般采用环网开关，220/380V侧为单母线分段接线。变压器接线组别一般采用 Dyn11。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "(Q/GDW 10738 - 2020)《配电网规划设计技术导则》第9.5.3配电室：\na)配电室一般配置双路电源， 10kV侧一般采用环网开关，220/380V侧为单母线分段接线。变压器接线组别一般采用 Dyn11，单台容量不宜超过800kVA，宜三相均衡接入负荷。"}, {"category": "配电网规划", "type": "判断题", "question": "配电室一般独立建设。受条件所限必须进楼时，可设置在地下一层，但不宜设置在最底层。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "(Q/GDW 10738 - 2020)《配电网规划设计技术导则》第9.5.3配电室 ：b)配电室一般独立建设。受条件所限必须进楼时，可设置在地下一层，但不宜设置在最底层。"}, {"category": "配电网规划", "type": "简答题", "question": "配电网规划设计近期（5年）、中期（10年）、远期（15年及以上）三个阶段研究重点分别是什么？", "options": [], "answer": "答：（1)近期规划设计研究重点为解决当前配电网存在的主要问题，提高供电能力和可靠性，满足负荷需要，并依据近期规划设计编制年度项目计划。\n（2）中期规划设计研究重点为将现有配电网网架逐步过渡到目标网架，预留变电站站址和线路通道；中期规划应与近期规划相衔接，明确配电网发展目标，对近期规划起指导作用。\n（3）远期规划设计研究侧重于战略性研究和展望，主要考虑配电网的长远发展目标，根据饱和负荷水平的预测结果，提出配电网发展需求，确定目标网架，预留高压变电站站址及高、中压线路廊道。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "配电网规划设计宜逐年评估和滚动调整，当发生哪些情况时，应对配电网发展目标、建设方案和投资估算等进行修编？", "options": [], "answer": "答：（1）城乡发展规划发生调整或修改后；\n（2）上级电网规划发生调整或修改后；\n（3）接入配电网的电源规划发生重大调整或修改后；\n（4）预测负荷水平有较大变动时；\n（5）电网技术有较大发展时。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "供电区域划分主要依据有哪些？", "options": [], "answer": "答: 供电区域划分是配电网差异化规划的重要基础，用于确定区域内配电网规划建设标准，主要依据饱和负荷密度，也可参考行政级别、经济发达程度、城市功能定位、用户重要程度、用电水平、GDP等因素确定。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "A+、A、B、C、D、E类供电区域主要分布哪些地区？", "options": [], "answer": "答: A+类供电区域主要为直辖市市中心城区，或省会城市、计划单列市核心区。A类供电区域主要为地市级及以上城区。B类供电区域主要为县级及以上城区。C类供电区域主要城镇区域。D类供电区域主要乡村地区。E类供电区域主要为农牧区。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "A+、A、B、C、D、E类供电区域的电网结构应满足哪些基本要求？", "options": [], "answer": "答: A+、A、B、C类供电区域的配电网结构应满足以下基本要求：\n（1）正常运行时，各变电站（包括直接配出10kV线路的220kV变电站）应有相对独立的供电范围，供电范围不交叉、不重叠，故障或检修时，变电站之间应有一定比例的负荷转供能力。\n（2）变电站（包括直接配出10kV线路的220kV变电站）的10kV出线所供负荷宜均衡，应有合理的分段和联络；故障或检修时，应具有转供非停运段负荷的能力。\n（3）接入一定容量的分布式电源时，应合理选择接入点，控制短路电流及电压水平。\n（4）高可靠性的配电网结构应具备实现网络重构的条件，便于实现故障自动隔离。\nD、E类供电区域的配电网以满足基本用电需求为主，可采用辐射状结构。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "什么是配电网的转供能力？主要取决于哪些因素？", "options": [], "answer": "答：转供能力是指某一供电区域内，当电网元件发生停运时电网转移负荷的能力。一般量化为可转移的负荷占该区域总负荷的比例。\n变电站间和中压线路间的转供能力，主要取决于正常运行时的变压器容量裕度、线路容量裕度、中压主干线的合理分段数和联络情况等。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "配电网主要电压序列有哪些？", "options": [], "answer": "答：配电网应优化配置电压序列，简化变压层次，避免重复降压。主要电压等级序列有：\n（1）110/10/0.38kV\n（2）66/10/0.38kV\n（3）35/10/0.38kV\n（4）110/35/10/0.38kV\n（5）35/0.38kV", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "什么是容载比？容载比的确定要考虑因素的影响？", "options": [], "answer": "答：容载比是指某一规划区域、某一电压等级电网的公用变电设备总容量与对应网供最大负荷的比值。容载比是110～35kV电网规划中衡量供电能力的重要宏观性指标，合理的容载比与网架结构相结合，可确保故障时负荷的有序转移，保障供电可靠性，满足负荷增长需求。容载比的确定要考虑负荷分散系数、平均功率因数、变压器负载率、储备系数、负荷增长率、负荷转移能力等因素的影响。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "配电网供电安全标准的一般原则是什么？", "options": [], "answer": "答：配电网供电安全标准的一般原则为：接入的负荷规模越大、停电损失越大，其供电可靠性要求越高、恢复供电时间要求越短。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "什么是配电网的N-1停运？", "options": [], "answer": "答：配电网的N-1停运指高压配电网中一台变压器或一条线路故障或计划退出运行，中压配电线路中一个分段（包括架空线路的一个分段，电缆线路的一个环网单元或一段电缆进线本体）故障或计划退出运行。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "什么是配电网的N-1-1停运？", "options": [], "answer": "答：配电网的N-1-1停运指高压配电网中一台变压器或一条线路计划停运情况下，同级电网中相关联的另一台变压器或一条线路因故障退出运行。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "什么是配电网的供电安全水平？如何分级？", "options": [], "answer": "答：配电网的供电安全水平是配电网在运行中承受故障扰动（如失去元件或发生短路故障）的能力，其评价指标是某种停运条件下（通常指N-1或N-1-1停运后）的供电恢复容量和供电恢复时间。根据组负荷（负荷组的最大负荷）规模的大小，配电网的供电安全水平可分为第一级、第二级、第三级三个等级。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "配电网的第一级供电安全水平有何要求？", "options": [], "answer": "答：（1）对于停电范围不大于2MW的组负荷，允许故障修复后恢复供电，恢复供电的时间与故障修复时间相同。\n（2）该级停电故障主要涉及低压线路故障、配电变压器故障，或采用特殊安保设计（如分段及联络开关均采用断路器，且全线采用纵差保护等）的中压线段故障。停电范围仅限于低压线路、配电变压器故障所影响的负荷、或特殊安保设计的中压线段，中压线路的其它线段不允许停电。\n（3）该级标准要求单台配电变压器所带的负荷不宜超过2MW，或采用特殊安保设计的中压分段上的负荷不宜超过2MW。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "配电网的第二级供电安全水平有何要求？", "options": [], "answer": "答：（1）对于停电范围在2～12MW的组负荷，其中不小于组负荷减2MW的负荷应在3小时内恢复供电；余下的负荷允许故障修复后恢复供电，恢复供电时间与故障修复时间相同。\n（2）该级停电故障主要涉及中压线路故障，停电范围仅限于故障线路所供负荷，A+类供电区域的故障线路的非故障段应在5分钟内恢复供电，A类供电区域的故障线路的非故障段应在15分钟内恢复供电，B、C类供电区域的故障线路的非故障段应在3小时内恢复供电，故障段所供负荷应小于2MW，可在故障修复后恢复供电。\n（3）该级标准要求中压线路应合理分段，每段上的负荷不宜超过2MW，且线路之间应建立适当的联络。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "配电网的第三级供电安全水平有何要求？", "options": [], "answer": "答：（1）对于停电范围在12～180MW的组负荷，其中不小于组负荷减12MW的负荷或者不小于三分之二的组负荷（两者取小值）应在15分钟内恢复供电，余下的负荷应在3小时内恢复供电。\n（2）该级停电故障主要涉及变电站的高压进线或主变压器，停电范围仅限于故障变电站所供负荷，其中大部分负荷应在15分钟内恢复供电，其它负荷应在3小时内恢复供电。\n（3）A+、A类供电区域故障变电站所供负荷应在15分钟内恢复供电；B、C类供电区域故障变电站所供负荷，其大部分负荷（不小于三分之二）应在15分钟内恢复供电，其余负荷应在3小时内恢复供电。\n（4）该级标准要求变电站的中压线路之间宜建立站间联络，变电站主变及高压线路可按N-1原则配置。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "配电网的电压调节方式主要有哪些？", "options": [], "answer": "答：配电网应有足够的电压调节能力，将电压维持在规定范围内，主要有下列电压调整方式：\n（1）通过配置无功补偿装置进行电压调节；\n（2）选用有载或无载调压变压器，通过改变分接头进行电压调节；\n（3）通过线路调压器进行电压调节。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "配电网近中期规划的供电质量目标应不低于什么标准？", "options": [], "answer": "答：配电网近中期规划的供电质量目标应不低于公司承诺标准：城市电网平均供电可靠率应达到99.9%，居民客户端平均电压合格率应达到98.5%；农村电网平均供电可靠率应达到99.8%，居民客户端平均电压合格率应达到97.5%；特殊边远地区电网平均供电可靠率和居民客户端平均电压合格率应符合国家有关监管要求。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "为合理控制配电网的短路容量，可采取哪些技术措施？", "options": [], "answer": "答：（1）配电网络分片、开环，母线分段，主变分列；\n（2）控制单台主变压器容量；\n（3）合理选择接线方式（如二次绕组为分裂式）或采用高阻抗变压器；\n（4）主变压器低压侧加装电抗器等限流装置。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "配电网中性点接地方式有哪几种? 分别适用何种电压等级？", "options": [], "answer": "答：中性点接地方式一般可分为有效接地方式和非有效接地方式两大类，非有效接地方式又分不接地、消弧线圈接地和阻性接地。\n（1）110kV系统应采用有效接地方式，中性点应经隔离开关接地；\n（2）66kV架空网系统宜采用经消弧线圈接地方式，电缆网系统宜采用低电阻接地方式；\n（3）35kV、10kV系统可采用不接地、消弧线圈接地或低电阻接地方式。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "35kV配电网中性点接地方式如何选择？", "options": [], "answer": "答：35kV架空网宜采用中性点经消弧线圈接地方式；35kV电缆网宜采用中性点经低电阻接地方式，宜将接地电流控制在1000A以下。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "10kV配电网中性点接地方式的选择应遵循什么原则？", "options": [], "answer": "答：（1）单相接地故障电容电流在10A及以下，宜采用中性点不接地方式；\n（2）单相接地故障电容电流超过10A且小于100～150A，宜采用中性点经消弧线圈接地方式；\n（3）单相接地故障电容电流超过100～150A以上，或以电缆网为主时，宜采用中性点经低电阻接地方式。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "10kV电缆和架空混合型配电网如采用中性点经低电阻接地方式，应采取哪些措施？", "options": [], "answer": "答：（1）提高架空线路绝缘化程度，降低单相接地跳闸次数；\n（2）完善线路分段和联络，提高负荷转供能力；\n（3）降低配电网设备、设施的接地电阻，将单相接地时的跨步电压和接触电压控制在规定范围内。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "消弧线圈改低电阻接地方式应符合哪些要求？", "options": [], "answer": "答：（1）馈线设零序保护，保护方式及定值选择应与低电阻阻值相配合；\n（2）低电阻接地方式改造，应同步实施用户侧和系统侧改造，用户侧零序保护和接地宜同步改造；\n（3）10kV配电变压器保护接地应与工作接地分开，间距经计算确定，防止变压器内部单相接地后低压中性线出现过高电压；\n（4）根据电容电流数值并结合区域规划成片改造。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "无功补偿的配置原则是什么？", "options": [], "answer": "答：电力系统配置的无功补偿装置应在系统有功负荷高峰和负荷低谷运行方式下，保证分（电压）层和分（供电）区的无功平衡。变电站、线路和配电台区的无功设备应协调配合，按以下原则进行无功补偿配置：\n（1）无功补偿装置应根据分层分区、就地平衡和便于调整电压的原则进行配置，可采用变电站集中补偿和分散就地补偿相结合，电网补偿与用户补偿相结合，高压补偿与低压补偿相结合等方式。接近用电端的分散补偿装置主要用于提高功率因数，降低线路损耗；集中安装在变电站内的无功补偿装置主要用于控制电压水平。\n（2）应从系统角度考虑无功补偿装置的优化配置，以利于全网无功补偿装置的优化投切。\n（3）变电站无功补偿配置应与变压器分接头的选择相配合，以保证电压质量和系统无功平衡。\n（4）对于电缆化率较高的地区，应配置适当容量的感性无功补偿装置。\n（5）接入中压及以上配电网的用户应按照电力系统有关电力用户功率因数的要求配置无功补偿装置，并不得向系统倒送无功。\n（6）在配置无功补偿装置时应考虑谐波治理措施。\n（7）分布式电源接入电网后，原则上不应从电网吸收无功，否则需配置合理的无功补偿装置。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "35～110kV变电站一般如何配置无功补偿装置？", "options": [], "answer": "答：110～35kV变电站一般宜在变压器低压侧配置自动投切或动态连续调节无功补偿装置，使变压器高压侧的功率因数在高峰负荷时不应低于0.95，在低谷负荷时不应高于0.95，无功补偿装置总容量应经计算确定。对于有感性无功补偿需求的，可采用静止无功发生器（SVG）。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "中压配电网如何配置无功补偿装置？", "options": [], "answer": "答：配电变压器的无功补偿装置容量应依据变压器最大负载率、负荷自然功率因数等进行配置。在电能质量要求高、电缆化率高的区域，配电室低压侧无功补偿方式可采用静止无功发生器（SVG）。在供电距离远、功率因数低的10kV架空线路上可适当安装无功补偿装置，其容量应经过计算确定，且不宜在低谷负荷时向系统倒送无功。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "各电压等级配电网的主要结构分别有哪些？", "options": [], "answer": "答：（1）高压配电网结构应适当简化，主要有：链式、环网和辐射状结构；变电站接入方式主要有：T接和π接等。\n（2）中压配电网结构应适度加强、范围清晰，中压线路之间联络应尽量在同一供电网格（单元）之内，避免过多接线组混杂交织，主要有：双环式、单环式、多分段适度联络、多分段单联络、多分段单辐射结构。\n（3）低压配电网实行分区供电，结构应尽量简单，一般采用辐射结构。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "什么是中压配电网的网络重构？", "options": [], "answer": "答：网络重构是指在中压配电网中，为实现隔离故障、恢复非故障区段、消除过载、平衡负荷、降低网损、提高电压质量的目的，通过改变分段开关、联络开关的分合状态，重新组合优化网络运行结构。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "根据《配电网规划设计技术导则》，什么是中低压配电线路的供电距离以及变电站、配电变压器的供电半径？", "options": [], "answer": "答：中低压配电线路的供电距离是指从变电站（配电变压器）出线到其供电的最远负荷点之间的线路长度。\n变电站的供电半径为变电站的10（20、6）kV出线供电距离的平均值。\n配电变压器的供电半径为配电变压器的低压出线供电距离的平均值。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "35～110kV线路导线截面的选取需符合哪些要求？", "options": [], "answer": "答：（1）线路导线截面宜综合饱和负荷状况、线路全寿命周期选定。\n（2）线路导线截面应与电网结构、变压器容量和台数相匹配。\n（3）线路导线截面应按照安全电流裕度选取，并以经济载荷范围校核。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "各类供电区域35～110kV架空线路截面积选取要求是多少？", "options": [], "answer": "答：A+、A、B类供电区域110（66）kV架空线路截面不宜小于240mm2，35kV架空线路截面不宜小于150mm2；C、D、E类供电区域110kV架空线路截面不宜小于150mm2，66kV、35kV架空线路截面不宜小于120mm2。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "中压架空线路分段、分支及联络点一般如何配置？", "options": [], "answer": "答：中压架空线路主干线应根据线路长度和负荷分布情况进行分段（一般分为3段，不宜超过5段），并装设分段开关，且不应装设在变电站出口首端出线电杆上。重要或较大分支线路首端宜安装分支开关。\n中压架空线路联络点的数量根据周边电源情况和线路负载大小确定，一般不超过3个联络点。架空网具备条件时，宜在主干线路末端进行联络。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "10kV配电室的配置原则是什么？", "options": [], "answer": "答：（1）配电室一般配置双路电源，10kV侧一般采用环网开关，220/380V侧为单母线分段接线。变压器绕组联结组别应采用Dyn11，单台容量不宜超过800kVA，宜三相均衡接入负荷。\n（2）配电室一般独立建设。受条件所限必须进楼时，可设置在地下一层，但不应设置在最底层。变压器宜选用干式（非独立式或者建筑物地下配电室应选用干式变压器），采取屏蔽、减振、降噪、防潮措施，并满足防火、防水和防小动物等要求。易涝区域配电室不应设置在地下。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "柱上开关的配置的原则是什么？", "options": [], "answer": "答：（1）一般采用柱上负荷开关作为线路分段、联络开关。长线路后段（超出变电站过流保护范围）、大分支线路首端、用户分界点处可采用柱上断路器，并上传动作信号。\n（2）规划实施配电自动化的地区，所选用的开关应满足自动化改造要求，并预留自动化接口。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "开关站的配置原则是什么？", "options": [], "answer": "答（1）开关站宜建于负荷中心区，一般配置双电源，分别取自不同变电站或同一座变电站的不同母线。\n（2）开关站接线宜简化，一般采用两路电源进线、6～12路出线，单母线分段接线，出线断路器带保护。开关站应按配电自动化要求设计并留有发展余地。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "双回路、双电源、多电源分别是什么？", "options": [], "answer": "答：双回路指为同一用户负荷供电的两回供电线路，两回供电线路可以来自同一变电站的同一母线段。\n双电源指为同一用户负荷供电的两回供电线路，两回供电线路可以分别来自两个不同变电站，或来自不同电源进线的同一变电站内两段母线。\n多电源指为同一用户负荷供电的两回以上供电线路，至少有两回供电线路分别来自两个不同变电站。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "重要电力用户供电电源如何配置？", "options": [], "answer": "答：重要电力用户供电电源应采用多电源、双电源或双回路供电，当任何一路或一路以上电源发生故障时，至少仍有一路电源应能满足保安负荷供电要求。特级重要电力用户应采用多电源供电；一级重要电力用户至少应采用双电源供电；二级重要电力用户至少应采用双回路供电。\n重要电力用户应自备应急电源，电源容量至少应满足全部保安负荷正常供电的要求，并应符合国家有关技术规范和标准要求。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网规划", "type": "简答题", "question": "电源接入配电网并网电压等级可根据装机容量进行初步选择，各电压等级对应的装机容量分别是多少？", "options": [], "answer": "答：接入配电网电源总容量范围在8kW及以下时可接入220V；8kW～400kW可接入380V；400kW～6MW可接入10kV；6MW～100MW可接入35kV、66kV、110kV，最终并网电压等级应根据电网条件，通过技术经济比较论证后确定。", "analysis": "出自《配电网规划设计技术导则》(Q/GDW 10738-2020)"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )是支承架空线路导线，并使导线与导线之间，导线与杆塔之间，以及导线对大地和交叉跨越物之间有足够的安全距离。", "options": [{"label": "A", "text": "扒杆"}, {"label": "B", "text": "杆塔"}, {"label": "C", "text": "撑杆"}, {"label": "D", "text": "塔吊"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章,模块3：杆塔是支承架空线路导线，并使导线与导线之间，导线与杆塔之间，以及导线对大地和交叉跨越物之间有足够的安全距离。"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )用在线路首末的两终端处，是耐张杆的一种，正常情况下除承受导线的重量和水平风力荷载外，还要承受顺线路方向导线全部拉力的合力。", "options": [{"label": "A", "text": "末梢杆"}, {"label": "B", "text": "中继杆"}, {"label": "C", "text": "受电杆"}, {"label": "D", "text": "终端杆"}], "answer": "D", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块3：终端杆用在线路首末的两终端处，是耐张杆的一种，正常情况下除承受导线的重量和水平风力荷载外，还要承受顺线路方向导线全部拉力的合力。"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )依靠自身重量和填土方的总合力来承受拉线的上拔力，以保持杆塔的平衡。", "options": [{"label": "A", "text": "底盘"}, {"label": "B", "text": "卡拉盘"}, {"label": "C", "text": "拉线盘"}, {"label": "D", "text": "卡盘"}], "answer": "C", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块3：拉线盘依靠自身重量和填土方的总合力来承受拉线的上拔力，以保持杆塔的平衡。"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )是充分利用钢绞线的机械强度高和铝的导电性能好的特点，把这两种金属线结合起来而形成。", "options": [{"label": "A", "text": "钢芯铜绞线"}, {"label": "B", "text": "钢芯铝绞线"}, {"label": "C", "text": "钢芯复绞线"}, {"label": "D", "text": "钢芯合金绞线"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：钢芯铝绞线是充分利用钢绞线的机械强度高和铝的导电性能好的特点，把这两种金属线结合起来而形成。"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )用于支持绝缘子、导线及柱上配电设备、保护导线间有足够的安全距离。", "options": [{"label": "A", "text": "横木"}, {"label": "B", "text": "横担"}, {"label": "C", "text": "鉄担"}, {"label": "D", "text": "横梁"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：横担用于支持绝缘子、导线及柱上配电设备，保护导线间有足够的安全距离。"}, {"category": "配电网一次设备", "type": "单选题", "question": "在架空配电线路中，用于连接、紧固导线的金属器具，具备导电、承载、固定的金属构件，统称为(   )。", "options": [{"label": "A", "text": "紧固件"}, {"label": "B", "text": "夹具"}, {"label": "C", "text": "连接件"}, {"label": "D", "text": "金具"}], "answer": "D", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：在架空配电线路中，用于连接、紧固导线的金属器具，具备导电、承载、固定的金属构件，统称为金具。"}, {"category": "配电网一次设备", "type": "单选题", "question": "在城镇郊区的配电线路连续直线杆超过10基时，宜适当装设(   )拉线。", "options": [{"label": "A", "text": "防断"}, {"label": "B", "text": "防撞"}, {"label": "C", "text": "防风"}, {"label": "D", "text": "防盗"}], "answer": "C", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农网配电》第一十八章，模块2：在城镇郊区的配电线路连续直线杆超过10基时，宜适当装设防风拉线。"}, {"category": "配电网一次设备", "type": "单选题", "question": "在导体表面加一层半导电材料的屏蔽层，它与被屏蔽的导体等电位，并与绝缘层良好接触，从而可避免在导体与绝缘层之间发生局部放电，这层屏蔽又称为(   )。", "options": [{"label": "A", "text": "外屏蔽层"}, {"label": "B", "text": "内屏蔽层"}, {"label": "C", "text": "主屏蔽层"}, {"label": "D", "text": "次屏蔽层"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块：在导体表面加一层半导电材料的屏蔽层，它与被屏蔽的导体等电位，并与绝缘层良好接触，从而可避免在导体与绝缘层之间发生局部放电，这层屏蔽又称为内屏蔽层。"}, {"category": "配电网一次设备", "type": "单选题", "question": "电缆的(   )又由内衬层、铠装层和外被层组成。", "options": [{"label": "A", "text": "防护层"}, {"label": "B", "text": "外护层"}, {"label": "C", "text": "内护层"}, {"label": "D", "text": "加固层"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块2：通常，外护层又由内衬层、铠装层和外被层组成。"}, {"category": "配电网一次设备", "type": "单选题", "question": "电缆的(   )的作用是阻止水分、潮气及其他有害物质侵入绝缘层，以确保绝缘层性能不变。", "options": [{"label": "A", "text": "外护套"}, {"label": "B", "text": "内护套"}, {"label": "C", "text": "防护套"}, {"label": "D", "text": "密闭套"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块2：内护套的作用是阻止水分、潮气及其他有害物质侵入绝缘层，以确保绝缘层性能不变。"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )是电缆具备必须的机械强度。", "options": [{"label": "A", "text": "金属层"}, {"label": "B", "text": "防护层"}, {"label": "C", "text": "外护套"}, {"label": "D", "text": "铠装层"}], "answer": "D", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块2：铠装层是电缆具备必须的机械强度。"}, {"category": "配电网一次设备", "type": "单选题", "question": "电缆的(   )主要是用于保护铠装层或金属护套免受化学腐蚀及其他环境损害。", "options": [{"label": "A", "text": "外护套"}, {"label": "B", "text": "外接层"}, {"label": "C", "text": "外被层"}, {"label": "D", "text": "外护层"}], "answer": "C", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块2：外被层主要是用于保护铠装层或金属护套免受化学腐蚀及其他环境损害。"}, {"category": "配电网一次设备", "type": "单选题", "question": "电缆分支箱的主要作用是将电缆(   )或转接。", "options": [{"label": "A", "text": "连接"}, {"label": "B", "text": "分送"}, {"label": "C", "text": "分接"}, {"label": "D", "text": "分配"}], "answer": "C", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块2：电缆分支箱的主要作用是将电缆分接或转接。"}, {"category": "配电网一次设备", "type": "单选题", "question": "根据经验在(   )m以上的电缆线路上，如果电缆中间有多个中间接头，为了确保安全，会在其中考虑电缆分支箱进行转接。", "options": [{"label": "A", "text": "500"}, {"label": "B", "text": "1000"}, {"label": "C", "text": "1500"}, {"label": "D", "text": "2000"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块2：根据经验在1000米以上的电缆线路上，如果电缆中间有多个中间接头，为了确保安全，会在其中考虑电缆分支箱进行转接。"}, {"category": "配电网一次设备", "type": "单选题", "question": "随着技术的进步，出现了(   )负荷开关分断的电缆分支箱，可实现环网柜的功能，而且价格又低于环网柜，在户外起到代替开关站的重要作用。", "options": [{"label": "A", "text": "空气绝缘"}, {"label": "B", "text": "真空"}, {"label": "C", "text": "SF6"}, {"label": "D", "text": "固体绝缘"}], "answer": "C", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块2：随着技术的进步，出现了SF6负荷开关分断的电缆分支箱，可实现环网柜的功能，而且价格又低于环网柜，在户外起到代替开关站的重要作用，又便于维护试验和检修分支线路，减少停电损失的特点，特别是在线路走廊和建配电房较困难的情况下，更显现其优越性。"}, {"category": "配电网一次设备", "type": "单选题", "question": "氧化锌避雷器阀片具有优异的(   )电压-电流特性，高电压导通，而低电压不导通，不需要串联间隙，可避免传统避雷器因火花间隙放电特性变化而带来的缺点。", "options": [{"label": "A", "text": "线性"}, {"label": "B", "text": "非线性"}, {"label": "C", "text": "纯阻性"}, {"label": "D", "text": "纯容性"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农网配电》第七章，模块6：氧化锌避雷器阀片具有优异的非线性电压-电流特性，高电压导通，而低电压不导通，不需要串联间隙，可避免传统避雷器因火花间隙放电特性变化而带来的缺点。"}, {"category": "配电网一次设备", "type": "单选题", "question": "氧化锌避雷器在冲击过电压下动作后，没有(   )通过，故不存在灭弧问题。", "options": [{"label": "A", "text": "工频电流"}, {"label": "B", "text": "工频续压"}, {"label": "C", "text": "工频辐射"}, {"label": "D", "text": "工频续流"}], "answer": "D", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农网配电》第七章，模块6：氧化锌避雷器在冲击过电压下动作后，没有工频续流通过，故不存在灭弧问题，保护水平只由氧化锌阀片的残压决定，避免了间隙放电特性变化的影响。"}, {"category": "配电网一次设备", "type": "单选题", "question": "柱上断路器能够关合、承载和开断正常回路条件下电流，并能关合、在(   )的时间内承载和开断异常回路条件(如短路)下的电流的机械开关设备。", "options": [{"label": "A", "text": "约定"}, {"label": "B", "text": "规定"}, {"label": "C", "text": "锁定"}, {"label": "D", "text": "要求"}], "answer": "B", "analysis": "配网调度和生产抢修指挥培训班课件，配电自动化开关设备与网架规划_201505。柱上断路器能够关合、承载和开断正常回路条件下电流，并能关合、在规定的时间内承载和开断异常回路条件(如短路)下的电流的机械开关设备。"}, {"category": "配电网一次设备", "type": "单选题", "question": "柱上隔离开关主要用于隔离电路，分闸状态有明显(   )，便于线路检修、重构运行方式、有三极联动、单极操作两种形式。", "options": [{"label": "A", "text": "开口"}, {"label": "B", "text": "缺口"}, {"label": "C", "text": "闭合"}, {"label": "D", "text": "断口"}], "answer": "D", "analysis": "配网调度和生产抢修指挥培训班课件，配电自动化开关设备与网架规划_201505。柱上隔离开关主要用于隔离电路，分闸状态有明显断口，便于线路检修、重构运行方式、有三极联动、单极操作两种形式。"}, {"category": "配电网一次设备", "type": "单选题", "question": "六氟化硫(SF6)负荷开关的特点：使用寿命长；开关触头免维护；电气寿命长；(   )；操作简单安全。", "options": [{"label": "A", "text": "操作过电压高"}, {"label": "B", "text": "大气过电压高"}, {"label": "C", "text": "操作过电压低"}, {"label": "D", "text": "大气过电压低"}], "answer": "C", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：六氟化硫(SF6)负荷开关的特点：1、使用寿命长；2、开关触头免维护：3、电气寿命长；4、操作过电压低；⑤操作简单安全。"}, {"category": "配电网一次设备", "type": "单选题", "question": "压气式负荷开关的导电部件和灭弧部件是分开设置的，动触头的内部有一个静止不动的活塞，当动触头向下快速作分闸运动时，动触头内部被压缩的空气从绝缘喷口中高速喷出，猛烈吹向电弧，使电弧(   )熄灭。", "options": [{"label": "A", "text": "多点"}, {"label": "B", "text": "过零"}, {"label": "C", "text": "零点"}, {"label": "D", "text": "全部"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：压气式负荷开关的导电部件和灭弧部件是分开设置的，动触头的内部有一个静止不动的活塞，当动触头向下快速作分闸运动时，动触头内部被压缩的空气从绝缘喷口中高速喷出，猛烈吹向电弧，使电弧过零熄灭。"}, {"category": "配电网一次设备", "type": "单选题", "question": "配电变压器中性点接地属(   )。", "options": [{"label": "A", "text": "保护接地"}, {"label": "B", "text": "防雷接地"}, {"label": "C", "text": "工作接地"}, {"label": "D", "text": "过电压保护接地"}], "answer": "C", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：Je4A2163配电变压器中性点接地属( 工作接地  )。"}, {"category": "配电网一次设备", "type": "单选题", "question": "双杆式配电变压器台架适用于容量在(   )kVA时及以下变压器安装。", "options": [{"label": "A", "text": "800"}, {"label": "B", "text": "630"}, {"label": "C", "text": "500"}, {"label": "D", "text": "400"}], "answer": "D", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：Lb5A2031双杆式配电变压器台架适用于容量在(400   )kV安时及以下变压器安装。"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )变压器采用Dyn11接线组别，最突出的特点是比硅钢片铁芯变压器的空载损耗和空载电流降低很多，它的空载损耗比传统的硅钢铁芯的变压器要降低60%～80%，CO2、SO2排放量大大减少，具有明显的节能和环保效果。", "options": [{"label": "A", "text": "非晶合金"}, {"label": "B", "text": "干式"}, {"label": "C", "text": "特种"}, {"label": "D", "text": "植物油绝缘"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块5：非晶合金变压器采用Dyn11接线组别，最突出的特点是比硅钢片铁芯变压器的空载损耗和空载电流降低很多，它的空载损耗比传统的硅钢铁芯的变压器要降低60%～80%，CO2、SO2排放量大大减少，具有明显的节能和环保效果。"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )干式变压器用环氧树脂或其他树脂浇注作为主绝缘，它结构简单、体积小，适用于较小容量的变压器。", "options": [{"label": "A", "text": "开启式"}, {"label": "B", "text": "封闭式"}, {"label": "C", "text": "浇注式"}, {"label": "D", "text": "全包封"}], "answer": "C", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块5：干式变压器中的浇注式是用环氧树脂或其他树脂浇注作为主绝缘，它结构简单、体积小，适用于较小容量的变压器。"}, {"category": "配电网一次设备", "type": "单选题", "question": "氧化锌避雷器保护水平只由氧化锌阀片的(   )决定，避免了间隙放电特性变化的影响。", "options": [{"label": "A", "text": "残压"}, {"label": "B", "text": "残流"}, {"label": "C", "text": "峰值"}, {"label": "D", "text": "陡波"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农网配电》第七章，模块6：氧化锌避雷器在冲击过电压下动作后，没有工频续流通过，故不存在灭弧问题，保护水平只由氧化锌阀片的残压决定，避免了间隙放电特性变化的影响。"}, {"category": "配电网一次设备", "type": "单选题", "question": "10kV架空线路一般不装避雷线，但特殊地段需装避雷线时，混凝土电杆都要按设计要求做(   )处理。", "options": [{"label": "A", "text": "泄流"}, {"label": "B", "text": "接零"}, {"label": "C", "text": "放电"}, {"label": "D", "text": "接地"}], "answer": "D", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第十章，模块4：10kV架空线路一般不装避雷线，但特殊地段需装避雷线时，混凝土电杆都要按设计要求做接地处理。"}, {"category": "配电网一次设备", "type": "单选题", "question": "电杆上装设柱上断路器或电缆头时，需要装设避雷器来保护，设备的金属外壳和避雷器(   )接地。", "options": [{"label": "A", "text": "共同"}, {"label": "B", "text": "逐点"}, {"label": "C", "text": "分别"}, {"label": "D", "text": "单个"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第十章，模块4：电杆上装设柱上断路器或电缆头时，需要装设避雷器来保护，设备的金属外壳和避雷器共同接地。"}, {"category": "配电网一次设备", "type": "单选题", "question": "避雷器等防雷设备的接地引下线要用圆钢或扁钢，应防止连接处锈蚀和地下部分锈蚀(   )。", "options": [{"label": "A", "text": "短路"}, {"label": "B", "text": "开路"}, {"label": "C", "text": "腐蚀"}, {"label": "D", "text": "腐烂"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第十章，模块4：避雷器等防雷设备的接地引下线要用圆钢或扁钢，应防止连接处锈蚀和地下部分锈蚀开路。"}, {"category": "配电网一次设备", "type": "单选题", "question": "配电变压器采用Yy0接线时，宜在低压侧装设一组(   )避雷器。", "options": [{"label": "A", "text": "阀型"}, {"label": "B", "text": "金属氧化物"}, {"label": "C", "text": "加强型"}, {"label": "D", "text": "自脱扣型"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第十章，模块5：配电变压器采用Yy0接线时，宜在低压侧装设一组金属氧化物避雷器。"}, {"category": "配电网一次设备", "type": "单选题", "question": "为防止雷击损坏事故，对柱上变压器低压计量配电箱出线处应装设一组(   )作为防雷措施。", "options": [{"label": "A", "text": "低压避雷器"}, {"label": "B", "text": "低压熔断器"}, {"label": "C", "text": "低压保护器"}, {"label": "D", "text": "低压脱扣器"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第十章，模块5：为防止雷击损坏事故，对柱上变压器低压计量配电箱出线处应装设一组低压避雷器作为防雷措施。"}, {"category": "配电网一次设备", "type": "单选题", "question": "为了防止电力电缆受外力损坏，必须有铠装和（   ）等。", "options": [{"label": "A", "text": "警示"}, {"label": "B", "text": "护套"}, {"label": "C", "text": "标示"}, {"label": "D", "text": "埋深"}], "answer": "B", "analysis": ""}, {"category": "配电网一次设备", "type": "单选题", "question": "三芯电缆中间接头应选用(   )接头。", "options": [{"label": "A", "text": "接续"}, {"label": "B", "text": "连续"}, {"label": "C", "text": "绕包"}, {"label": "D", "text": "直通"}], "answer": "D", "analysis": "2014年国网配网典设培训课件-电缆分册：三芯电缆中间接头应选用直通接头。"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )敷设适用于电缆数量较少、敷设距离短(不宜超过50m)、地面荷载比较小、地下管网比较简单、不易经常开挖和没有腐蚀土壤的地段，不适用于城市核心区域及向重要用户供电的电缆。", "options": [{"label": "A", "text": "直埋"}, {"label": "B", "text": "排管"}, {"label": "C", "text": "沟道"}, {"label": "D", "text": "隧道"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路检修》第二十五章，模块1：直埋敷设适用于电缆数量较少、敷设距离短(不宜超过50米)、地面荷载比较小、地下管网比较简单、不易经常开挖和没有腐蚀土壤的地段，不适用于城市核心区域及向重要用户供电的电缆。"}, {"category": "配电网一次设备", "type": "单选题", "question": "10kV(   )熔断器可装在杆上变压器高压侧、互感器和电容器与线路连接处，提供过载和短路保护。", "options": [{"label": "A", "text": "高压"}, {"label": "B", "text": "撞针式"}, {"label": "C", "text": "专用"}, {"label": "D", "text": "跌落式"}], "answer": "D", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路检修》第二章，模块1：10kV跌落式熔断器可装在杆上变压器高压侧、互感器和电容器与线路连接处，提供过载和短路保护，也可装在农村、山区的长线路末端或分支线路上，对继电保护保护不到的范围提供保护。"}, {"category": "配电网一次设备", "type": "单选题", "question": "环网单元也称环网柜或开闭器，用于中压电缆线路分段、联络及(   )负荷。", "options": [{"label": "A", "text": "分接"}, {"label": "B", "text": "扩增"}, {"label": "C", "text": "区分"}, {"label": "D", "text": "断接"}], "answer": "A", "analysis": "配网调度和生产抢修指挥培训班课件，配电自动化开关设备与网架规划_201505。环网单元也称环网柜或开闭器，用于中压电缆线路分段、联络及分接负荷。设备选用气体绝缘环网柜(共箱式)和固体绝缘环网柜。"}, {"category": "配电网一次设备", "type": "单选题", "question": "六氟化硫(SF6)负荷开关环网柜，其中一类是共气室式，是指多台六氟化硫(SF6)负荷开关共用一个六氟化硫(SF6)气室，设计时可通过(   )进行组合。", "options": [{"label": "A", "text": "灵活接线"}, {"label": "B", "text": "模块式"}, {"label": "C", "text": "自由匹配"}, {"label": "D", "text": "端接式"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路检修》第二章，模块4：SF6负荷开关环网柜一般分为两类：一类是单独间隔式，是指一面环网柜内有一台SF6负荷开关，有一个完整的SF6气室，采用金属铠装结构：一类是共气室式，是指多台SF6负荷开关共用一个SF6气室，开关柜的结构非常紧凑，设计时可通过模块式进行组合。"}, {"category": "配电网一次设备", "type": "单选题", "question": "10kV(   )又称开关站，是城市配电网的重要组成部分。它的主要作用是加强配网的联络控制，提高配电网供电的灵活性和可靠性，是电缆线路的联络和支线节点，同时还具备变电站10kV母线的延伸作用。", "options": [{"label": "A", "text": "变电站"}, {"label": "B", "text": "配电房"}, {"label": "C", "text": "开闭所"}, {"label": "D", "text": "配电室"}], "answer": "C", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路检修》第二章，模块4：10kV开闭所又称开关站，是城市配电网的重要组成部分。它的主要作用是加强配网的联络控制，提高配电网供电的灵活性和可靠性，是电缆线路的联络和支线节点，同时还具备变电站10kV母线的延伸作用。"}, {"category": "配电网一次设备", "type": "单选题", "question": "开闭所按其在电网中的功能，又可分为环网型开闭所和(   )开闭所两种。", "options": [{"label": "A", "text": "终端型"}, {"label": "B", "text": "放射型"}, {"label": "C", "text": "树干型"}, {"label": "D", "text": "链路性"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路检修》第二章，模块4：10kV开闭所的结构按电气主接线方式可分为单母线接线、单母线分段联络接线和单母线分段不联络接线三种；但按其在电网中的功能，又可分为环网型开闭所和终端型开闭所两种。"}, {"category": "配电网一次设备", "type": "单选题", "question": "开闭所采用单母线接线方式一般有(   )路10kV电源进线间隔，若干路出线间隔。", "options": [{"label": "A", "text": "1"}, {"label": "B", "text": "1～2"}, {"label": "C", "text": "2"}, {"label": "D", "text": "2～3"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路检修》第二章，模块4：开闭所采用单母线接线方式一般有1～2路10kV电源进线间隔，若干路出线间隔。单母线接线方式按照功能不同可分为环网型和终端型两种方式，"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )一般配置双路电源， 10kV侧一般采用环网开关，220/380V侧为单母线分段接线。变压器接线组别一般采用 D，yn11，单台容量不宜超过 1000kV安。", "options": [{"label": "A", "text": "开闭所"}, {"label": "B", "text": "配电室"}, {"label": "C", "text": "开关站"}, {"label": "D", "text": "环网单元"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路检修》第二章，模块4：配电室一般配置双路电源， 10kV侧一般采用环网开关，220/380伏侧为单母线分段接线。"}, {"category": "配电网一次设备", "type": "单选题", "question": "(   )主要用于将变压器内部绕组的高、低压引线与电力系统或用电设备进行电气连接，并保证引线对地绝缘。", "options": [{"label": "A", "text": "连杆"}, {"label": "B", "text": "导杆"}, {"label": "C", "text": "瓷套"}, {"label": "D", "text": "套管"}], "answer": "D", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农网配电》第七章，模块1：套管主要用于将变压器内部绕组的高、低压引线与电力系统或用电设备进行电气连接，并保证引线对地绝缘。"}, {"category": "配电网一次设备", "type": "单选题", "question": "有载分接开关是在变压器不中断运行的带电状态下进行(   )的装置。", "options": [{"label": "A", "text": "换压"}, {"label": "B", "text": "调压"}, {"label": "C", "text": "调容"}, {"label": "D", "text": "换流"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农网配电》第七章，模块1：有载调压装置也叫有载分接开关，是在变压器不中断运行的带电状态下进行调压的装置。"}, {"category": "配电网一次设备", "type": "单选题", "question": "变压器负载损耗的大小取决于绕组的材质等，运行中的负载损耗大小随(   )的变化而变化。", "options": [{"label": "A", "text": "电压"}, {"label": "B", "text": "电源"}, {"label": "C", "text": "负荷"}, {"label": "D", "text": "功率"}], "answer": "C", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农网配电》第七章，模块1：变压器负载损耗的大小取决于绕组的材质等，运行中的负载损耗大小随负荷的变化而变化。"}, {"category": "配电网一次设备", "type": "单选题", "question": "电气设备分为高压和低压两种，电压等级在(　　)称为高压。", "options": [{"label": "A", "text": "1000伏以上者"}, {"label": "B", "text": "1000伏以下者"}, {"label": "C", "text": "400伏及以上者"}, {"label": "D", "text": "220伏以上者"}], "answer": "A", "analysis": "电力安全工作规程第3.2条"}, {"category": "配电网一次设备", "type": "单选题", "question": "线路转弯处应设(　　)。", "options": [{"label": "A", "text": "转角杆"}, {"label": "B", "text": "直线杆"}, {"label": "C", "text": "耐张杆"}, {"label": "D", "text": "分支杆"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块3：转角杆在线路方向需要改变的转角处，正常情况下除承受导线等垂直载荷和内角平分线方向的水平风力荷载外，还要承受内角平分线方向导线全部拉力的合力，在事故情况下还要能承受线路方向导线的重量，它有直线型和耐张型两种型式，具体采用哪种型式可根据转角的大小来确定"}, {"category": "配电网一次设备", "type": "单选题", "question": "在正常工作条件下能够承受线路导线的垂直和水平荷载，但不能承受线路方向导线张力的电杆叫(　　)杆。", "options": [{"label": "A", "text": "耐张"}, {"label": "B", "text": "直线"}, {"label": "C", "text": "转角"}, {"label": "D", "text": "分支"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块3：直线杆用在线路的直线段上，以支持导线、绝缘子、金属等重量，并能够承受导线的重量和水平风力荷载，但不能承受线路方向的导线张力"}, {"category": "配电网一次设备", "type": "单选题", "question": "空载损耗主要为铁芯中磁滞损耗和(   )损耗。", "options": [{"label": "A", "text": "功率"}, {"label": "B", "text": "涡流"}, {"label": "C", "text": "无功"}, {"label": "D", "text": "漏磁"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农网配电》第七章，模块1：空载损耗主要为铁芯中磁滞损耗和涡流损耗，其值大小与铁芯材质、制作工艺密切相关，一般认为一台变压器的空载损耗不会随负荷大小的变化而变化。"}, {"category": "配电网一次设备", "type": "单选题", "question": "干式变压器冷却方式分为自然空气冷却(AN)和(   )空气冷却(AF)。", "options": [{"label": "A", "text": "对流"}, {"label": "B", "text": "循环"}, {"label": "C", "text": "强迫"}, {"label": "D", "text": "强制"}], "answer": "C", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块6：干式变压器没有油，冷却方式分为自然空气冷却(AN)和强迫空气冷却(AF)。"}, {"category": "配电网一次设备", "type": "单选题", "question": "根据使用环境特征及防护要求，干式变压器可选择不同的(   )。", "options": [{"label": "A", "text": "外壳"}, {"label": "B", "text": "围栏"}, {"label": "C", "text": "标准"}, {"label": "D", "text": "基础"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块6：根据使用环境特征及防护要求，干式变压器可选择不同的外壳。通常选用IP20防护外壳。"}, {"category": "配电网一次设备", "type": "单选题", "question": "无间隙氧化锌避雷器的额定电压为系统施加到其两端子间的最大允许工频电压有效值，它不等于系统的(   )。", "options": [{"label": "A", "text": "标称电压"}, {"label": "B", "text": "额定电压"}, {"label": "C", "text": "稳态电压"}, {"label": "D", "text": "操作过电压"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农网配电》第七章，模块6：无间隙氧化锌避雷器的额定电压为系统施加到其两端子间的最大允许工频电压有效值，它不等于系统的标称电压。"}, {"category": "配电网一次设备", "type": "单选题", "question": "开闭所一般都有来自不同变电站或同一变电站不同10kV母线的两路或多路(   )的可靠电源，能为用户提供双电源，以确保重要用户的可靠供电。", "options": [{"label": "A", "text": "相互联络"}, {"label": "B", "text": "相互独立"}, {"label": "C", "text": "同方向"}, {"label": "D", "text": "互供"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：开闭所一般都有来自不同变电站或同一变电站不同10kV母线的两路或多路相互独立的可靠电源，能为用户提供双电源，以确保重要用户的可靠供电。"}, {"category": "配电网一次设备", "type": "单选题", "question": "一般情况下要求开闭所尽量不要将开闭所设置在大楼的(   )内。", "options": [{"label": "A", "text": "地下室"}, {"label": "B", "text": "附房"}, {"label": "C", "text": "地上共建物"}, {"label": "D", "text": "单独建筑物"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：一般情况下要求开闭所设置在单独的建筑物中，或附设在建筑物一楼的群房中。尽量不要将开闭所设置在大楼的地下室内。"}, {"category": "配电网一次设备", "type": "单选题", "question": "目前最常用的终端类型有热缩型、冷缩型，在使用上根据安装位置、(   )等因素进行相应选择。", "options": [{"label": "A", "text": "工作习惯"}, {"label": "B", "text": "现场环境"}, {"label": "C", "text": "施工惯例"}, {"label": "D", "text": "熟悉程度"}], "answer": "B", "analysis": "2014年国网配网典设培训课件-电缆分册：目前最常用的终端类型有热缩型、冷缩型，在使用上根据安装位置、现场环境等因素进行相应选择。"}, {"category": "配电网一次设备", "type": "单选题", "question": "配电室为防止侵入(   )，应在每一路进(出)线及每一段母线上安装避雷器。", "options": [{"label": "A", "text": "雷电波"}, {"label": "B", "text": "中级波"}, {"label": "C", "text": "瞬时过电压"}, {"label": "D", "text": "操作过电压"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第七章，模块5：配电室为防止侵入雷电波，应在每一路进(出)线及每一段母线上安装避雷器。"}, {"category": "配电网一次设备", "type": "单选题", "question": "对于35kV及以下电压等级的电力电缆，基本上应采取在电缆终端头附近安装避雷器，同时终端头金属屏蔽、(   )必须接地良好。", "options": [{"label": "A", "text": "断口"}, {"label": "B", "text": "端部"}, {"label": "C", "text": "外壳"}, {"label": "D", "text": "铠装"}], "answer": "D", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第七章，模块5：对于35kV及以下电压等级的电力电缆，基本上应采取在电缆终端头附近安装避雷器，同时终端头金属屏蔽、铠装必须接地良好。"}, {"category": "配电网一次设备", "type": "单选题", "question": "常用电缆分支箱分为美式电缆分支箱和(   )电缆分支箱。", "options": [{"label": "A", "text": "法式"}, {"label": "B", "text": "欧式"}, {"label": "C", "text": "中式"}, {"label": "D", "text": "苏式"}], "answer": "B", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块2：常用电缆分支箱分为美式电缆分支箱和欧式电缆分支箱。"}, {"category": "配电网一次设备", "type": "单选题", "question": "开闭所终端型单母线接线方式有(   )路10kV电源进线间隔。", "options": [{"label": "A", "text": "1"}, {"label": "B", "text": "1～2"}, {"label": "C", "text": "2"}, {"label": "D", "text": "2～3"}], "answer": "A", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：环网型单母线接线有两路10kV电源进线间隔，一进一出构成环网；终端型单母线接线只有一路10kV电源进线间隔。"}, {"category": "配电网一次设备", "type": "单选题", "question": "跌落式熔断器控制的变压器，在停电前应(   )。", "options": [{"label": "A", "text": "通知用户将负荷切除"}, {"label": "B", "text": "先拉开隔离开关"}, {"label": "C", "text": "先断开跌落式熔断器"}, {"label": "D", "text": "先拉开低压总开关"}], "answer": "D", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：跌落式熔断器控制的变压器，在停电前应(先拉开低压总开关 )"}, {"category": "配电网一次设备", "type": "单选题", "question": "隔离开关是配电装置中最简单和应用最广泛的电器，它主要用于(   )。", "options": [{"label": "A", "text": "切断额定电流"}, {"label": "B", "text": "停电时有明显的断开点"}, {"label": "C", "text": "断短路电流"}, {"label": "D", "text": "切断过载电流"}], "answer": "B", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：隔离开关是配电装置中最简单和应用最广泛的电器，它主要用于(停电时有明显的断开点 )。"}, {"category": "配电网一次设备", "type": "单选题", "question": "运行变压器所加一次电压不应超过相应分接头电压值的(   )，最大负荷不应超过变压器额定容量(特殊情况除外)。", "options": [{"label": "A", "text": "1.15"}, {"label": "B", "text": "1.1"}, {"label": "C", "text": "1.05"}, {"label": "D", "text": "1"}], "answer": "C", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：运行变压器所加一次电压不应超过相应分接头电压值的(105%   )，最大负荷不应超过变压器额定容量(特殊情况除外)。"}, {"category": "配电网一次设备", "type": "单选题", "question": "铝绞线、钢芯铝绞线在正常运行时，最高温度不应超过(   )。", "options": [{"label": "A", "text": "60℃"}, {"label": "B", "text": "70℃"}, {"label": "C", "text": "80℃"}, {"label": "D", "text": "90℃"}], "answer": "B", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：铝绞线、钢芯铝绞线在正常运行时，最高温度不应超过(70℃  )"}, {"category": "配电网一次设备", "type": "单选题", "question": "线路绝缘子上刷硅油或防尘剂是为了(   )。", "options": [{"label": "A", "text": "增加强度"}, {"label": "B", "text": "延长使用寿命"}, {"label": "C", "text": "防止绝缘子闪络"}, {"label": "D", "text": "防止绝缘子破裂"}], "answer": "C", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：线路绝缘子上刷硅油或防尘剂是为了(防止绝缘子闪络   )"}, {"category": "配电网一次设备", "type": "单选题", "question": "能够在回路正常条件下关合、承载和开断电流，以及在规定的异常回路条件下在规定的时间内承载电流开关装置叫(    )。", "options": [{"label": "A", "text": "负荷开关"}, {"label": "B", "text": "断路器"}, {"label": "C", "text": "隔离开关"}, {"label": "D", "text": "重合器"}], "answer": "A", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：能够在回路正常条件下关合、承载和开断电流，以及在规定的异常回路条件下在规定的时间内承载电流开关装置叫(负荷开关    )"}, {"category": "配电网一次设备", "type": "单选题", "question": "钢芯铝绞线的代号表示为(     )。", "options": [{"label": "A", "text": "GJ"}, {"label": "B", "text": "LGJ"}, {"label": "C", "text": "LGJQ"}, {"label": "D", "text": "LGJJ"}], "answer": "B", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：钢芯铝绞线的代号表示为(LGJ)"}, {"category": "配电网一次设备", "type": "单选题", "question": "配电装置中，代表A相相位色为(　　)。", "options": [{"label": "A", "text": "红色"}, {"label": "B", "text": "黄色"}, {"label": "C", "text": "淡蓝色"}, {"label": "D", "text": "绿色"}], "answer": "B", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：配电装置中，代表A相相位色为(黄色)"}, {"category": "配电网一次设备", "type": "单选题", "question": "高压电力电缆中,保护电缆不受外界杂质和水分的侵入防止外力直接损坏电缆的为(　　)。", "options": [{"label": "A", "text": "线芯(导体)"}, {"label": "B", "text": "绝缘层"}, {"label": "C", "text": "屏蔽层"}, {"label": "D", "text": "保护层"}], "answer": "D", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块2"}, {"category": "配电网一次设备", "type": "单选题", "question": "操作柱上断路器时，应注意(　　),防止伤人", "options": [{"label": "A", "text": "断路器是否处在合闸位置"}, {"label": "B", "text": "断路是否处在分闸位置"}, {"label": "C", "text": "断路器爆炸"}, {"label": "D", "text": "高空坠物"}], "answer": "C", "analysis": "11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：操作柱上断路器时，应注意(断路器爆炸　　),防止伤人"}, {"category": "配电网一次设备", "type": "单选题", "question": "真空断路器真空的作用是(　　)。", "options": [{"label": "A", "text": "绝缘"}, {"label": "B", "text": "灭弧"}, {"label": "C", "text": "降低压力"}, {"label": "D", "text": "绝缘和灭弧"}], "answer": "D", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：真空断路器真空的作用是绝缘和灭弧"}, {"category": "配电网一次设备", "type": "单选题", "question": "在有风时，拉开跌落式熔断器的操作，应按(　　)顺序进行。", "options": [{"label": "A", "text": "先下风相、后上风相"}, {"label": "B", "text": "先中间相，后两边相"}, {"label": "C", "text": "先上风相，后下风相"}, {"label": "D", "text": "先中间相，继下风相，后上风相"}], "answer": "D", "analysis": "出自11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.1节：在有风时，拉开跌落式熔断器的操作，应按先中间相，继下风相，后上风相顺序进行。"}, {"category": "配电网一次设备", "type": "单选题", "question": "任何单位和个人需要在依法划定的电力设施保护区内进行可能危及电力设施安全的作业时，应当经(   )批准并采取安全措施后，方可进行作业。", "options": [{"label": "A", "text": "公安部门"}, {"label": "B", "text": "当地政府"}, {"label": "C", "text": "电力管理部门"}, {"label": "D", "text": "安全监督部门"}], "answer": "C", "analysis": "《中华人民共和国电力法》第五十三条"}, {"category": "配电网一次设备", "type": "单选题", "question": "电力管理部门应当按照国务院有关电力设施保护的规定，对电力设施保护区设立(   )。", "options": [{"label": "A", "text": "标志"}, {"label": "B", "text": "围栏"}, {"label": "C", "text": "专门机构"}, {"label": "D", "text": "检查站"}], "answer": "A", "analysis": "《中华人民共和国电力法》第五十四条"}, {"category": "配电网一次设备", "type": "单选题", "question": "遇有电气设备着火时，应立即(   )进行救火。", "options": [{"label": "A", "text": "将有关设备电源切断"}, {"label": "B", "text": "用干式灭火器灭火"}, {"label": "C", "text": "联系调度停电"}, {"label": "D", "text": "用1211型灭火器灭火"}], "answer": "A", "analysis": "电力安全工作规程第16.3.3条"}, {"category": "配电网一次设备", "type": "单选题", "question": "断路器采用多断口是为了(  )", "options": [{"label": "A", "text": "提高遮断灭弧能力"}, {"label": "B", "text": "提高绝缘"}, {"label": "C", "text": "提高分合闸速度"}, {"label": "D", "text": "使各断口均压"}], "answer": "A", "analysis": "断路器采用多断口是为了提高灭弧能力，出自《国家电网-电网调控运行人员实用手册》第3章交流变电站运行3.2.5断路器相关原理内容。"}, {"category": "配电网一次设备", "type": "单选题", "question": "断路器的跳闸辅助触点应在(  )接通。", "options": [{"label": "A", "text": "合闸过程中，合闸辅助触点断开后"}, {"label": "B", "text": "合闸过程中，动静触头接触前"}, {"label": "C", "text": "合闸过程中"}, {"label": "D", "text": "合闸终结后"}], "answer": "B", "analysis": "断路器的跳闸辅助触点应在合闸过程中，动静触头接触前接通，做好跳闸准备，一旦开关合入故障电路时能迅速断开。"}, {"category": "配电网一次设备", "type": "单选题", "question": "断路器“控制回路断线”信号是利用(  )实现的。", "options": [{"label": "A", "text": "合闸位置和分闸位置继电器同时得电"}, {"label": "B", "text": "断路器常开、常闭辅助触点同时闭合"}, {"label": "C", "text": "合闸位置和分闸位置继电器同时失电"}, {"label": "D", "text": "断路器常开、常闭辅助触点同时打合"}], "answer": "C", "analysis": "断路器“控制回路断线”信号是利用合闸位置和分闸位置继电器同时失电实现的。如有一个位置继电器正常，不会发信。"}, {"category": "配电网一次设备", "type": "单选题", "question": "发电机失磁的现象为(____)。", "options": [{"label": "A", "text": "事故喇叭响，发电机出口断路器跳闸，灭磁开关跳闸"}, {"label": "B", "text": "定子电压、电流减小，转子电压、电流表指示正常"}, {"label": "C", "text": "转子电流表、电压表指示到零或在零点摆动"}, {"label": "D", "text": "发电机无功为零。系统频率降低"}], "answer": "C", "analysis": "集控值班员.北京：中国电力出版社，2009"}, {"category": "配电网一次设备", "type": "单选题", "question": "主变本体非电量保护装置通信中断属于(____)。", "options": [{"label": "A", "text": "危急缺陷"}, {"label": "B", "text": "严重缺陷"}, {"label": "C", "text": "一般缺陷"}, {"label": "D", "text": "异常缺陷"}], "answer": "B", "analysis": "电网设备监控运行管理-技术问答（2015版）.北京：中国电力出版社，2015.7"}, {"category": "配电网一次设备", "type": "单选题", "question": "逆变器应符合国家、行业相关技术标准，具备高/低电压闭锁、检有压自动并网功能，检有压（　　）时自动并网。", "options": [{"label": "A", "text": "70%Un"}, {"label": "B", "text": "75%Un"}, {"label": "C", "text": "80%Un"}, {"label": "D", "text": "85%Un"}], "answer": "D", "analysis": "出自《配网调控监控人员培训手册》第五章：检有压 85%U N 自动并网"}, {"category": "配电网一次设备", "type": "单选题", "question": "负荷开关利用触头分离，产生电弧，在电弧的作用下，使绝缘产气材料产生大量灭弧气体喷向电弧，使其熄灭，这种负荷开关称为(____)。", "options": [{"label": "A", "text": "产气式负荷开关关"}, {"label": "B", "text": "$$压气式负荷开"}, {"label": "C", "text": "$$真空负荷开关"}, {"label": "D", "text": "$$SF6负荷开关"}], "answer": "A", "analysis": "普通高等教育“十二五”规划教材（高职高专教育）《电气设备运行与维护》"}, {"category": "配电网一次设备", "type": "单选题", "question": "电流互感器的(____)形式可测量三相负荷电流，监视负荷电流不对称情况。", "options": [{"label": "A", "text": "单相接线"}, {"label": "B", "text": "星形接线"}, {"label": "C", "text": "不完全星型接线"}, {"label": "D", "text": "零序电流接线"}], "answer": "B", "analysis": "普通高等教育“十二五”规划教材（高职高专教育）《电气设备运行与维护》"}, {"category": "配电网一次设备", "type": "多选题", "question": "环网柜适用于接近负荷中心，利于用户接入，并充分考虑(   )等要求的开关站或箱式开闭所内。", "options": [{"label": "A", "text": "防下沉"}, {"label": "B", "text": "防潮"}, {"label": "C", "text": "防洪"}, {"label": "D", "text": "防污秽"}], "answer": "BCD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章：环网柜适用于接近负荷中心，利于用户接入，并充分考虑防潮、防洪、防污秽等要求的开关站或箱式开闭所内。"}, {"category": "配电网一次设备", "type": "多选题", "question": "真空负荷开关环网柜的联锁装置：真空负荷开关环网柜内负荷开关、隔离开关、(   )、隔板之间设有联锁装置。", "options": [{"label": "A", "text": "接地联络"}, {"label": "B", "text": "接地开关"}, {"label": "C", "text": "柜门"}, {"label": "D", "text": "门锁"}], "answer": "BC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：真空负荷开关环网柜的联锁装置：真空负荷开关环网柜内负荷开关、隔离开关、接地开关、柜门、隔板之间设有联锁装置。"}, {"category": "配电网一次设备", "type": "多选题", "question": "变压器的绕组标号Yd11表示( )", "options": [{"label": "A", "text": "变压器高压侧绕组为星形接法"}, {"label": "B", "text": "变压器高压侧绕组为三角形接法"}, {"label": "C", "text": "变压器高压绕组线电压超前低压绕组相对应线电压30°"}, {"label": "D", "text": "变压器高压绕组线电压滞后低压绕组相对应线电压30°"}], "answer": "AD", "analysis": "GB1094.1-85《电力变压器》第3.10.7条"}, {"category": "配电网一次设备", "type": "多选题", "question": "柱上配电开关安装在户外10kV架空线路上，按性能来区分为断路器、(   )、隔离开关等。", "options": [{"label": "A", "text": "负荷开关"}, {"label": "B", "text": "联动开关"}, {"label": "C", "text": "重合开关"}, {"label": "D", "text": "重合器"}], "answer": "AD", "analysis": "配网调度和生产抢修指挥培训班课件，配电自动化开关设备与网架规划_201505。柱上配电开关安装在户外10kV架空线路上，按性能来区分为断路器、负荷开关、重合器、隔离开关等。"}, {"category": "配电网一次设备", "type": "多选题", "question": "柱上负荷开关/断路器适用于10kV架空配电网或架空电缆混合网的任一种接地系统的(   )、多分段多联络线路，与配电终端配套可实现相应自动化功能。", "options": [{"label": "A", "text": "单链路"}, {"label": "B", "text": "单区域"}, {"label": "C", "text": "单辐射"}, {"label": "D", "text": "单环网"}], "answer": "CD", "analysis": "配网调度和生产抢修指挥培训班课件，配电自动化开关设备与网架规划_201505。柱上负荷开关/断路器适用于10kV架空配电网或架空电缆混合网的任一种接地系统的单辐射、单环网、多分段多联络线路，与配电终端配套可实现相应自动化功能。"}, {"category": "配电网一次设备", "type": "多选题", "question": "常用裸导线包括裸铝导线、裸铜导线、(   )、铝合金绞线5种。", "options": [{"label": "A", "text": "钢芯铜绞线"}, {"label": "B", "text": "钢芯铝绞线"}, {"label": "C", "text": "镀锌钢绞线"}, {"label": "D", "text": "镀锌铝绞线"}], "answer": "BC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：常用裸导线包括裸铝导线、裸铜导线、钢芯铝绞线、镀锌钢绞线、铝合金绞线5种。"}, {"category": "配电网一次设备", "type": "多选题", "question": "我国电力电缆产品的编制原则一般由有关汉字的汉语拼音字母的第一个大写字母表示电力电缆的类别特征、(   )及其它特征。", "options": [{"label": "A", "text": "导体材料"}, {"label": "B", "text": "绝缘种类"}, {"label": "C", "text": "内护层材料"}, {"label": "D", "text": "填充材料"}], "answer": "ABC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块1：我国电力电缆产品的编制原则一般由有关汉字的汉语拼音字母的第一个大写字母表示电力电缆的类别特征、绝缘种类、导体材料、内护层材料及其它特征。"}, {"category": "配电网一次设备", "type": "多选题", "question": "环网柜主要有(   )等类型。", "options": [{"label": "A", "text": "六氟化硫(SF6)负荷开关环网柜"}, {"label": "B", "text": "真空负荷开关环网柜"}, {"label": "C", "text": "真空断路器开关环网柜"}, {"label": "D", "text": "惰性气体开关柜"}], "answer": "ABC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：目前环网柜主要有六氟化硫(SF6)负荷开关环网柜、真空负荷开关环网柜、真空断路器开关环网柜等类型。"}, {"category": "配电网一次设备", "type": "多选题", "question": "环氧树脂干式变压器机械强度高；具有较好的过负荷运行能力；具有(   )，体积小、质量轻，安装简单，可免去日常维护工作等优点。", "options": [{"label": "A", "text": "难燃性"}, {"label": "B", "text": "自熄性"}, {"label": "C", "text": "电能损耗低"}, {"label": "D", "text": "噪声低"}], "answer": "ABCD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块6：环氧树脂干式变压器机械强度高；具有较好的过负荷运行能力；具有难燃性和自熄性，电能损耗低，噪声低，体积小、质量轻，安装简单，可免去日常维护工作等优点。"}, {"category": "配电网一次设备", "type": "多选题", "question": "气体绝缘干式变压器室在密封的箱壳内充以六氟化硫(SF6)气体代替绝缘油，利用六氟化硫气体作为变压器的绝缘介质和冷却介质，它具有(   )，绝缘性能好，防潮性能好，运行可靠性高，维修简单等优点。", "options": [{"label": "A", "text": "防污秽"}, {"label": "B", "text": "防火"}, {"label": "C", "text": "防爆"}, {"label": "D", "text": "无燃烧危险"}], "answer": "BCD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块6：气体绝缘干式变压器室在密封的箱壳内充以六氟化硫(SF6)气体代替绝缘油，利用六氟化硫气体作为变压器的绝缘介质和冷却介质，它具有防火、防爆、无燃烧危险，绝缘性能好，防潮性能好，运行可靠性高，维修简单等优点。"}, {"category": "配电网一次设备", "type": "多选题", "question": "干式变压器的过载能力与环境温度、(   )等有关，可根据生产厂家关于干式变压器的过负荷曲线确定。", "options": [{"label": "A", "text": "过载前的负载情况"}, {"label": "B", "text": "过载后的负载情况"}, {"label": "C", "text": "变压器的绝缘散热情况"}, {"label": "D", "text": "发热时间常数"}], "answer": "ACD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块6：干式变压器的过载能力与环境温度、过载前的负载情况(起始负载)、变压器的绝缘散热情况和发热时间常数等有关，可根据生产厂家关于干式变压器的过负荷曲线确定。"}, {"category": "配电网一次设备", "type": "多选题", "question": "干式配电变压器承受热冲击能力强、(   )、对湿度，灰尘不敏感等优势，造就了其广泛的适应性。", "options": [{"label": "A", "text": "过负载能力大"}, {"label": "B", "text": "难燃"}, {"label": "C", "text": "防火性能高"}, {"label": "D", "text": "散热强"}], "answer": "ABC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块6：干式配电变压器承受热冲击能力强、过负载能力大、难燃、防火性能高、对湿度，灰尘不敏感等优势，造就了其广泛的适应性。"}, {"category": "配电网一次设备", "type": "多选题", "question": "冲击电流残压包括陡波冲击电流残压、(   )。", "options": [{"label": "A", "text": "雷击冲击电流残压"}, {"label": "B", "text": "雷击冲击瞬间残压"}, {"label": "C", "text": "操作冲击电流残压"}, {"label": "D", "text": "操作冲击瞬间残压"}], "answer": "AC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农网配电》第七章，模块6：冲击电流残压包括陡波冲击电流残压、雷击冲击电流残压和操作冲击电流残压。"}, {"category": "配电网一次设备", "type": "多选题", "question": "电力线路的防雷方式，应根据线路的电压等级、负荷性质、(   )、土壤电阻率的高低条件，通过经济技术比较确定。", "options": [{"label": "A", "text": "系统运行方式"}, {"label": "B", "text": "当地原有线路的运行经验"}, {"label": "C", "text": "雷电活动的强弱"}, {"label": "D", "text": "地形地貌的特点"}], "answer": "ABCD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第十章，模块4：电力线路的防雷方式，应根据线路的电压等级、负荷性质、系统运行方式、当地原有线路的运行经验、雷电活动的强弱、地形地貌的特点和土壤电阻率的高低条件，通过经济技术比较确定。"}, {"category": "配电网一次设备", "type": "多选题", "question": "杆塔是支承架空线路导线，并使(   )，以及导线对大地和交叉跨越物之间有足够的安全距离。", "options": [{"label": "A", "text": "导线与导线之间"}, {"label": "B", "text": "上导线与落物之间"}, {"label": "C", "text": "导线与杆塔之间"}, {"label": "D", "text": "导线与支撑物之间"}], "answer": "AC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块3：杆塔是支承架空线路导线，并使导线与导线之间，导线与杆塔之间，以及导线对大地和交叉跨越物之间有足够的安全距离。"}, {"category": "配电网一次设备", "type": "多选题", "question": "横担用于支持绝缘子、(   )有足够的安全距离。", "options": [{"label": "A", "text": "线夹与线路之间"}, {"label": "B", "text": "导线及柱上配电设备"}, {"label": "C", "text": "保护导线间"}, {"label": "D", "text": "绝缘子与金具"}], "answer": "BC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：横担用于支持绝缘子、导线及柱上配电设备，保护导线间有足够的安全距离。因此，横担要有一定的强度和长度。"}, {"category": "配电网一次设备", "type": "多选题", "question": "在架空配电线路中，用于连接、紧固导线的金属器具，具备(   )的金属构件，统称为金具。", "options": [{"label": "A", "text": "导电"}, {"label": "B", "text": "承载"}, {"label": "C", "text": "固定"}, {"label": "D", "text": "联络"}], "answer": "ABC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：在架空配电线路中，用于连接、紧固导线的金属器具，具备导电、承载、固定的金属构件，统称为金具。"}, {"category": "配电网一次设备", "type": "多选题", "question": "柱上隔离开关主要用于隔离电路，分闸状态有明显断口，便于(   )、有三极联动、单极操作两种形式。", "options": [{"label": "A", "text": "线路接地"}, {"label": "B", "text": "线路检修"}, {"label": "C", "text": "重构运行方式"}, {"label": "D", "text": "切断故障电流"}], "answer": "BC", "analysis": "配网调度和生产抢修指挥培训班课件，配电自动化开关设备与网架规划_201505。柱上隔离开关主要用于隔离电路，分闸状态有明显断口，便于线路检修、重构运行方式、有三极联动、单极操作两种形式。"}, {"category": "配电网一次设备", "type": "多选题", "question": "在开关站中使用的六氟化硫(SF6)负荷开关大多数为三工位负荷开关，配有一副三相旋转式触头，通过旋转，可分别处于(   )等位置，三相旋转式触头被装入一个充满六氟化硫(SF6)气体的气室内。", "options": [{"label": "A", "text": "触头闭合"}, {"label": "B", "text": "触头闭锁"}, {"label": "C", "text": "触头断开"}, {"label": "D", "text": "触头接地"}], "answer": "ACD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：目前在开关站中使用的六氟化硫(SF6)负荷开关大多数为“三工位”负荷开关，配有一副三相旋转式触头，通过旋转，可分别处于触头闭合(即合闸)、触头断开(即分闸)、触头接地(即接地)等三个位置，三相旋转式触头被装入一个充满六氟化硫(SF6)气体的气室内。"}, {"category": "配电网一次设备", "type": "多选题", "question": "负荷开关-熔断器组合开关柜除能开断正常的负荷电流外，还具有保护功能，即当线路发生(   )时，引起熔断器一相或多相熔体熔断，在熔体熔断的瞬间触发负荷开关跳闸，从而切断故障电流，隔离故障点。", "options": [{"label": "A", "text": "断电"}, {"label": "B", "text": "短路故障"}, {"label": "C", "text": "过负荷"}, {"label": "D", "text": "停电"}], "answer": "BC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：负荷开关-熔断器组合开关柜除能开断正常的负荷电流外，还具有保护功能，即当线路发生短路故障或过负荷时，引起熔断器一相或多相熔体熔断，在熔体熔断的瞬间触发负荷开关跳闸，从而切断故障电流，隔离故障点。"}, {"category": "配电网一次设备", "type": "多选题", "question": "电缆U0/U的划分与选择，实际是根据电网的(   )等因素来选择电缆绝缘的厚度。", "options": [{"label": "A", "text": "运行情况"}, {"label": "B", "text": "超载电流"}, {"label": "C", "text": "中性点接地方式"}, {"label": "D", "text": "故障切除时间"}], "answer": "ACD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农电配电》第二十四章，模块1：我国对电缆额定电压U0/U的划分。电缆U0/U的划分与选择，实际是根据电网的运行情况、中性点接地方式和故障切除时间等因素来选择电缆绝缘的厚度。"}, {"category": "配电网一次设备", "type": "多选题", "question": "10kV跌落式熔断器可装在杆上变压器高压侧、(   )与线路连接处，提供过载和短路保护。", "options": [{"label": "A", "text": "负荷开关"}, {"label": "B", "text": "互感器"}, {"label": "C", "text": "电容器"}, {"label": "D", "text": "断路器"}], "answer": "BC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块1：10kV跌落式熔断器可装在杆上变压器高压侧、互感器和电容器与线路连接处，提供过载和短路保护，也可装在农村、山区的长线路末端或分支线路上，对继电保护保护不到的范围提供保护。"}, {"category": "配电网一次设备", "type": "多选题", "question": "六氟化硫(SF6)负荷开关环网柜的连锁机构正确概述为(   )。", "options": [{"label": "A", "text": "柜门关上，开关离开接地位置后，方可进行合闸操作"}, {"label": "B", "text": "开关分闸后才能接地"}, {"label": "C", "text": "开关接地后，才能打开柜门"}, {"label": "D", "text": "打开柜门，开关在分闸位置后，才能操作接地开关做试验"}], "answer": "ABC", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：六氟化硫(SF6)负荷开关环网柜的连锁机构：1、柜门关上，开关离开接地位置后，方可进行合闸操作；2、开关分闸后才能接地；3、开关接地后，才能打开柜门；4、打开柜门把开关锁定在分闸位置后，才能操作接地开关做试验。"}, {"category": "配电网一次设备", "type": "多选题", "question": "10kV开闭所单母线分段联络接线方式的优点为(   )。", "options": [{"label": "A", "text": "任一路电源检修或故障时，都不会对用户停电"}, {"label": "B", "text": "不够灵活可靠，母线或进线开关故障或检修时，均可能造成整个开闭所停电"}, {"label": "C", "text": "运行方式灵活，供电可靠性高"}, {"label": "D", "text": "在一个开闭所内可为重要用户提供双电源"}], "answer": "ACD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：优点：1、任一路电源检修或故障时，都不会对用户停电，运行方式灵活，供电可靠性高；2、在一个开闭所内可为重要用户提供双电源。"}, {"category": "配电网一次设备", "type": "多选题", "question": "低压架空电力线路宜采用(   )线。", "options": [{"label": "A", "text": "钢芯铝绞线"}, {"label": "B", "text": "铝合金绞线"}, {"label": "C", "text": "镀锌钢绞线"}, {"label": "D", "text": "绝缘导线"}], "answer": "ABD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：镀锌钢绞线机械强度高，但是导电性能及抗腐蚀性能差，不宜用作电力线路导线。目前，镀锌钢绞线用来作避雷线、拉线以及集束低压绝缘导线和架空电缆的承力索用"}, {"category": "配电网一次设备", "type": "多选题", "question": "负荷开关具有（  ）的功能。", "options": [{"label": "A", "text": "能在正常的导电回路条件下关合、承载和开断电流"}, {"label": "B", "text": "能在异常的导电回路条件(例如短路)下按规定的时间承载电流"}, {"label": "C", "text": "能在规定的过载条件下关合、承载和开断电流"}, {"label": "D", "text": "能在异常的导电回路条件(例如短路)切断故障电流"}], "answer": "ABC", "analysis": "出自11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.3节，能在正常的导电回路条件或规定的过载条件下关合、承载和开断电流；能在异常的导电回路条件(例如短路)下按规定的时间承载电流；按照需要，可具有关合短路电流的能力。"}, {"category": "配电网一次设备", "type": "多选题", "question": "可能引起变压器轻瓦斯保护动作的原因是(____)。", "options": [{"label": "A", "text": "因滤油、加油或冷却系统不严密以至空气进入"}, {"label": "B", "text": "因温度下降或漏油致使油面缓慢下降"}, {"label": "C", "text": "变压器因变压器故障产生少量气体"}, {"label": "D", "text": "由于发生穿越性故障而引起"}], "answer": "ABCD", "analysis": "电网设备监控运行管理-技术问答（2015版）.北京：中国电力出版社，2015.7"}, {"category": "配电网一次设备", "type": "多选题", "question": "串联补偿可分为(____)。", "options": [{"label": "A", "text": "串联电容补偿"}, {"label": "B", "text": "串联电抗补偿"}, {"label": "C", "text": "可控串联电容补偿"}, {"label": "D", "text": "可控串联电抗补偿"}], "answer": "AC", "analysis": "电网运行与管理技术问答.北京：中国电力出版社，2007."}, {"category": "配电网一次设备", "type": "多选题", "question": "光伏电站并网检测应包括以下内容（    ）。", "options": [{"label": "A", "text": "光伏发电站电能质量检测越能力验证"}, {"label": "B", "text": "有功、无功功率控制能力检测"}, {"label": "C", "text": "低电压穿"}, {"label": "D", "text": "电压、频率适应能力验证"}], "answer": "ABCD", "analysis": "出自《配网调控监控人员培训手册》第一部分第五章：并网检测的内容"}, {"category": "配电网一次设备", "type": "多选题", "question": "配置遥控装置的分布式电源，应能（    ）调度端远方控制解/并列、启停和发电功率的指令。", "options": [{"label": "A", "text": "接收"}, {"label": "B", "text": "上传"}, {"label": "C", "text": "执行"}, {"label": "D", "text": "下达"}], "answer": "AC", "analysis": "出自《配网调控监控人员培训手册》第二部分第五章：配置遥控装置的分布式电源，应能接收、执行调度端远方控制解/并列、启停和发电功率的指令"}, {"category": "配电网一次设备", "type": "多选题", "question": "分布式光伏发电单个并网点容量为（　　）时，推荐采用10千伏接入系统。", "options": [{"label": "A", "text": "200千瓦"}, {"label": "B", "text": "500千瓦"}, {"label": "C", "text": "1兆瓦"}, {"label": "D", "text": "5兆瓦"}], "answer": "BCD", "analysis": "出自《分布式电源接入系统方案内容及技术要求》第一部分第五章：400千瓦～6000千瓦可接入10千伏。"}, {"category": "配电网一次设备", "type": "多选题", "question": "分布式电源并网点开断设备应符合下列哪些要求（　　）。", "options": [{"label": "A", "text": "具备闭锁功能"}, {"label": "B", "text": "具有明显开断点"}, {"label": "C", "text": "具备接地功能"}, {"label": "D", "text": "可开断故障电流"}], "answer": "ABCD", "analysis": "出自《配网调控监控人员培训手册》第一部分第五章：并网点应安装易操作、 可闭锁、具有明显开断点、带接地功能、 可开断故障电流的开断设备。"}, {"category": "配电网一次设备", "type": "多选题", "question": "无需专门设置防孤岛保护的分布式电源类型有：（　　）。", "options": [{"label": "A", "text": "同步电机类型"}, {"label": "B", "text": "异步电机类型"}, {"label": "C", "text": "变流器类型"}, {"label": "D", "text": "逆变器类型"}], "answer": "AB", "analysis": "出自《配网调控监控人员培训手册》第一部分第五章：同步电机、异步电机类型分布式电源，无需专门设置防孤岛保护，"}, {"category": "配电网一次设备", "type": "多选题", "question": "非计划性孤岛的危害可能有（    ）。", "options": [{"label": "A", "text": "用户的电压波动大"}, {"label": "B", "text": "用户的频率波动很大"}, {"label": "C", "text": "线路维修的工作人员有触电的危险"}, {"label": "D", "text": "重新与系统并列运行时，可能损坏分步式发电设备"}], "answer": "ABCD", "analysis": "出自《配网调控监控人员培训手册》第二部分第五章：非计划性孤岛的危害"}, {"category": "配电网一次设备", "type": "多选题", "question": "同步电机类型分布式电源，并网点开关应配置哪些装置？", "options": [{"label": "A", "text": "低周、电压保护装置"}, {"label": "B", "text": "故障解列"}, {"label": "C", "text": "检同期合闸功能"}, {"label": "D", "text": "防孤岛功能"}], "answer": "ABC", "analysis": "出自《配网调控监控人员培训手册》第一部分第五章：同步电机类型分布式电源，并网点开关应配置低周、电压保护装置，具备故障解列及检同期合闸功能"}, {"category": "配电网一次设备", "type": "多选题", "question": "感应电机类型分布式电源，并网点开关应配置高/低压保护装置， 具备（    ）功能。", "options": [{"label": "A", "text": "电压保护跳闸"}, {"label": "B", "text": "检有压合闸功能"}, {"label": "C", "text": "检同期合闸功能"}, {"label": "D", "text": "低周保护功能"}], "answer": "AB", "analysis": "出自《配网调控监控人员培训手册》第一部分第五章：感应电机类型分布式电源，并网点开关应配置高/低压保护装置，具备电压保护跳闸及检有压合闸功能。"}, {"category": "配电网一次设备", "type": "多选题", "question": "馈线自动化的功能包括馈线运行数据的采集与监控、(____)等。", "options": [{"label": "A", "text": "故障定位"}, {"label": "B", "text": "故障隔离"}, {"label": "C", "text": "非故障区间恢复供电"}, {"label": "D", "text": "安全评估"}], "answer": "ABC", "analysis": "配电网综合自动化技术（第2版）.机械工业出版社.2014.8"}, {"category": "配电网一次设备", "type": "多选题", "question": "重合器按照控制方式分类，可分为(____)。", "options": [{"label": "A", "text": "集成控制"}, {"label": "B", "text": "液压控制"}, {"label": "C", "text": "电子控制"}, {"label": "D", "text": "序列控制"}], "answer": "BC", "analysis": "配电网综合自动化技术（第2版）.机械工业出版社.2014.8"}, {"category": "配电网一次设备", "type": "多选题", "question": "重合器按照灭弧介质分类，可分为(____)。", "options": [{"label": "A", "text": "真空"}, {"label": "B", "text": "油"}, {"label": "C", "text": "SF6"}, {"label": "D", "text": "空气"}], "answer": "ABC", "analysis": "配电网综合自动化技术（第2版）.机械工业出版社.2014.8"}, {"category": "配电网一次设备", "type": "多选题", "question": "重合器按照结构分类，可分为(____)。", "options": [{"label": "A", "text": "整体式"}, {"label": "B", "text": "集成式"}, {"label": "C", "text": "分布式"}, {"label": "D", "text": "单体式"}], "answer": "AC", "analysis": "配电网综合自动化技术（第2版）.机械工业出版社.2014.8"}, {"category": "配电网一次设备", "type": "多选题", "question": "低压配电线路重复接地的目的是为了（  ）。", "options": [{"label": "A", "text": "当电气设备发生接地时，可降低零线上的对地电压"}, {"label": "B", "text": "当零线断线时，可继续保持接地状态，减轻触电的危险"}, {"label": "C", "text": "增加零线的强度"}, {"label": "D", "text": "提高零线的通流能力"}], "answer": "AB", "analysis": ""}, {"category": "配电网一次设备", "type": "多选题", "question": "合器与普通断路器相比，区别是(____)。", "options": [{"label": "A", "text": "开断特性不同"}, {"label": "B", "text": "作用不同"}, {"label": "C", "text": "结构不同"}, {"label": "D", "text": "控制方式不同"}], "answer": "ABCD", "analysis": "配电网综合自动化技术（第2版）.机械工业出版社.2014.8"}, {"category": "配电网一次设备", "type": "多选题", "question": "分层分布式通信网络从逻辑上将变电站分为(____)。", "options": [{"label": "A", "text": "过程层"}, {"label": "B", "text": "站控层"}, {"label": "C", "text": "间隔层$"}, {"label": "D", "text": "应用层"}], "answer": "BC", "analysis": "变电站综合自动化.北京：中国电力出版社，2010.5"}, {"category": "配电网一次设备", "type": "多选题", "question": "隔离开关常见异常现象有(____)。", "options": [{"label": "A", "text": "隔离开关分不到位"}, {"label": "B", "text": "隔离开关接头发热"}, {"label": "C", "text": "隔离开关合不到位"}, {"label": "D", "text": "隔离开关拒分闸"}], "answer": "ABCD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《电网调度》，北京：中国电力出版社，2015年"}, {"category": "配电网一次设备", "type": "多选题", "question": "以下选项中属于断路器气压或液压操动机构常见故障的是(____)。", "options": [{"label": "A", "text": "渗油"}, {"label": "B", "text": "漏气"}, {"label": "C", "text": "内漏"}, {"label": "D", "text": "机构频繁打压"}], "answer": "ABCD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《电网调度》，北京：中国电力出版社，2015年"}, {"category": "配电网一次设备", "type": "多选题", "question": "断路器作为储能单元的弹簧机构主要有(____)。", "options": [{"label": "A", "text": "压缩型弹簧"}, {"label": "B", "text": "盘型弹簧"}, {"label": "C", "text": "圈簧"}, {"label": "D", "text": "扭簧"}], "answer": "ABCD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《电网调度》，北京：中国电力出版社，2016年"}, {"category": "配电网一次设备", "type": "多选题", "question": "分闸闭锁的断路器应(____)。", "options": [{"label": "A", "text": "改为非自动状态"}, {"label": "B", "text": "不必改为非自动状态"}, {"label": "C", "text": "不得影响其失灵保护的启用"}, {"label": "D", "text": "应停用失灵保护"}], "answer": "AC", "analysis": "电网设备监控运行管理-技术问答（2015版）.北京：中国电力出版社，2015.7"}, {"category": "配电网一次设备", "type": "多选题", "question": "断路器按安装地点可分为(____)。", "options": [{"label": "A", "text": "户内式"}, {"label": "B", "text": "户外式"}, {"label": "C", "text": "液压式"}, {"label": "D", "text": "防爆式"}], "answer": "ABD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《电网调度》，北京：中国电力出版社，2015年"}, {"category": "配电网一次设备", "type": "多选题", "question": "隔离开关按安装位置可分为(____)形式。", "options": [{"label": "A", "text": "户内式"}, {"label": "B", "text": "户外式"}, {"label": "C", "text": "防爆式"}, {"label": "D", "text": "电动式"}], "answer": "AB", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《电网调度》，北京：中国电力出版社，2016年"}, {"category": "配电网一次设备", "type": "多选题", "question": "当通过消弧线圈隔离开关的电流超过5A时，未经(____)，不得使用隔离开关进行操作", "options": [{"label": "A", "text": "许可"}, {"label": "B", "text": "批准"}, {"label": "C", "text": "试验"}, {"label": "D", "text": "计算"}], "answer": "CD", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《电网调度》，北京：中国电力出版社，2016年"}, {"category": "配电网一次设备", "type": "多选题", "question": "变压器的常见异常情况有(____)。", "options": [{"label": "A", "text": "变压器过负荷"}, {"label": "B", "text": "变压器油面降低"}, {"label": "C", "text": "变压器油温过高"}, {"label": "D", "text": "变压器冷却系统故障"}], "answer": "ABCD", "analysis": "国家电网公司生产技能人员职业能力培训通用教材《继电保护及安全自动装置》"}, {"category": "配电网一次设备", "type": "多选题", "question": "新投产的线路或大修后的线路，必须核对该线路(____)。", "options": [{"label": "A", "text": "长度"}, {"label": "B", "text": "相序"}, {"label": "C", "text": "相位"}, {"label": "D", "text": "容量"}], "answer": "BC", "analysis": "电网调度.北京：中国电力出版社，2010."}, {"category": "配电网一次设备", "type": "多选题", "question": "熔体是熔断器的主要部件，应具备(____)。", "options": [{"label": "A", "text": "材料熔点低化"}, {"label": "B", "text": "导电性能好"}, {"label": "C", "text": "不易氧"}, {"label": "D", "text": "易于加工"}], "answer": "ABCD", "analysis": "普通高等教育“十二五”规划教材（高职高专教育）就《电气设备运行与维护》"}, {"category": "配电网一次设备", "type": "多选题", "question": "负荷开关按灭弧介质可分为(____)。", "options": [{"label": "A", "text": "空气负荷开关"}, {"label": "B", "text": "真空负荷开关"}, {"label": "C", "text": "SF6负荷开关"}, {"label": "D", "text": "油负荷开关"}], "answer": "ABCD", "analysis": "普通高等教育“十二五”规划教材（高职高专教育）就《电气设备运行与维护》"}, {"category": "配电网一次设备", "type": "多选题", "question": "电抗器按结构及冷却介质可分为(____)。", "options": [{"label": "A", "text": "干式"}, {"label": "B", "text": "油浸式"}, {"label": "C", "text": "铁芯式"}, {"label": "D", "text": "空心式"}], "answer": "ABCD", "analysis": "普通高等教育“十二五”规划教材（高职高专教育）就《电气设备运行与维护》"}, {"category": "配电网一次设备", "type": "多选题", "question": "变压器分接开关故障主要原因有(____)。", "options": [{"label": "A", "text": "机械性故障"}, {"label": "B", "text": "电气故障和引线故障"}, {"label": "C", "text": "过热"}, {"label": "D", "text": "油泄漏和外部故障"}], "answer": "ABCD", "analysis": "家电网公司生产技能人员职业能力培训专用教材《电网调度》，北京：中国电力出版社，2015年"}, {"category": "配电网一次设备", "type": "判断题", "question": "电缆载流量是电力电缆在最高允许工作温度下，电缆导体允许通过的额定电流。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "电缆载流量是电力电缆在最高允许工作温度下，电缆导体允许通过的最大电流。"}, {"category": "配电网一次设备", "type": "判断题", "question": "钢筋混凝土杆按其制造工艺可分为普通型钢筋混凝土杆和预应力钢筋混凝土杆两种。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块3：钢筋混凝土杆按其制造工艺可分为普通型钢筋混凝土杆和预应力钢筋混凝土杆两种。"}, {"category": "配电网一次设备", "type": "判断题", "question": "转角杆在线路方向需要改变的转角处，正常情况下除承受导线等垂直载荷和内角平分线方向的水平风力荷载外，还要承受内角平分线方向导线全部拉力的合力。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块3：转角杆在线路方向需要改变的转角处，正常情况下除承受导线等垂直载荷和内角平分线方向的水平风力荷载外，还要承受内角平分线方向导线全部拉力的合力。"}, {"category": "配电网一次设备", "type": "判断题", "question": "跨越杆用在跨越公路、铁路、河流和其他电力线等大跨越的地方。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块3：跨越杆用在跨越公路、铁路、河流和其他电力线等大跨越的地方。"}, {"category": "配电网一次设备", "type": "判断题", "question": "杆塔的基础起着支撑塔杆全部荷载的作用，并保证杆塔在受外力作用时不发生倾倒或变形。杆塔基础包括电杆基础和铁塔基础。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块3：杆塔的基础起着支撑塔杆全部荷载的作用，并保证杆塔在受外力作用时不发生倾倒或变形。杆塔基础包括电杆基础和铁塔基础。"}, {"category": "配电网一次设备", "type": "判断题", "question": "配电线路的导线包括常用裸导线、绝缘导线和半绝缘导线。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：配电线路的导线包括常用裸导线和绝缘导线。"}, {"category": "配电网一次设备", "type": "判断题", "question": "镀锌钢绞线机械强度高，但是导电性能及抗腐蚀性能差，可用作电力线路导线。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：镀锌钢绞线机械强度高，但是导电性能及抗腐蚀性能差，不宜用作电力线路导线。"}, {"category": "配电网一次设备", "type": "判断题", "question": "铁横担一般采用不等边角钢制成，要求热镀锌、锌层不小于60微米，因其为型钢，造价较低，并便于加工，所以使用最为广泛。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：铁横担一般采用等边角钢制成，要求热镀锌、锌层不小于60微米，因其为型钢，造价较低，并便于加工，所以使用最为广泛。"}, {"category": "配电网一次设备", "type": "判断题", "question": "绝缘子按照材质分为瓷绝缘子、玻璃绝缘子和合成绝缘子三种。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块2：绝缘子按照材质分为瓷绝缘子、玻璃绝缘子和合成绝缘子三种。"}, {"category": "配电网一次设备", "type": "判断题", "question": "在土质松软的地区，为了避免线路受强大风力荷载破坏影响，增加电杆的稳定性，在线路的直线上一般每隔10～15根电杆需装设防风拉线。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农电配电》第一十八章，模块2：在土质松软的地区，为了避免线路受强大风力荷载破坏影响，增加电杆的稳定性，在线路的直线上一般每隔5～10根电杆需装设防风拉线。"}, {"category": "配电网一次设备", "type": "判断题", "question": "电缆绝缘层具有承受电网电压的功能，将导体(线芯)与大地以及不同相的导体(线芯)间在电气上彼此隔离，从而保证电能输送。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块2：电缆绝缘层具有承受电网电压的功能，将导体(线芯)与大地以及不同相的导体(线芯)间在电气上彼此隔离，从而保证电能输送。"}, {"category": "配电网一次设备", "type": "判断题", "question": "在绝缘层表面加一层半导电材料的屏蔽层，它与被屏蔽的绝缘层有良好接触，与金属护套等电位，从而可避免在绝缘层与护套之间发生局部放电。这层屏蔽又成为外屏蔽层。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块2：在绝缘层表面加一层半导电材料的屏蔽层，它与被屏蔽的绝缘层有良好接触，与金属护套等电位，从而可避免在绝缘层与护套之间发生局部放电。这层屏蔽又成为外屏蔽层。"}, {"category": "配电网一次设备", "type": "判断题", "question": "护层的作用是保证电缆能够适应各种使用环境的要求，使电缆绝缘层在敷设和运行过程中免受机械或各种环境因素损坏，以长期保持稳定的电气性能。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块2：护层的作用是保证电缆能够适应各种使用环境的要求，使电缆绝缘层在敷设和运行过程中免受机械或各种环境因素损坏，以长期保持稳定的电气性能。"}, {"category": "配电网一次设备", "type": "判断题", "question": "中压电缆的额定电压U介于10～35kV之间。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块1：中压电缆：额定电压U介于6～35kV之间。"}, {"category": "配电网一次设备", "type": "判断题", "question": "电缆终端是指安装在电缆末端，以使电缆与其他电气设备或架空电线相连接，并维持绝缘直至连接点的装置。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章：电缆终端是指安装在电缆末端，以使电缆与其他电气设备或架空电线相连接，并维持绝缘直至连接点的装置。"}, {"category": "配电网一次设备", "type": "判断题", "question": "电缆的最高允许温度，主要取决于所用绝缘材料热老化性能。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块4：电缆的最高允许温度，主要取决于所用绝缘材料热老化性能。"}, {"category": "配电网一次设备", "type": "判断题", "question": "排管敷设一般适用于城市道路边人行道下、电缆与各种道路交叉处、广场区域及小区内电缆条数较多、敷设距离长等地段。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路检修》第二十五章，模块2：排管敷设一般适用于城市道路边人行道下、电缆与各种道路交叉处、广场区域及小区内电缆条数较多、敷设距离长等地段。"}, {"category": "配电网一次设备", "type": "判断题", "question": "常用电缆分支箱分为美式电缆分支箱和欧式电缆分支箱。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块2：常用电缆分支箱分为美式电缆分支箱和欧式电缆分支箱"}, {"category": "配电网一次设备", "type": "判断题", "question": "负荷开关是介于断路器和隔离开关之间的一种开关电器，具有简单的灭弧装置，能切断额定负荷电流和一定的过载电流，也能切断规定值内的故障电流。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "出自11-047职业技能鉴定指导书《配电线路》(电力行业技能鉴定指导中心编，中国电力出版社)第四章，4.1.3节，能在正常的导电回路条件或规定的过载条件下关合、承载和开断电流；能在异常的导电回路条件(例如短路)下按规定的时间承载电流；按照需要，可具有关合短路电流的能力。"}, {"category": "配电网一次设备", "type": "判断题", "question": "负荷开关与高压熔断器串联形成负荷开关和熔断器的组合电器，用负荷开关切断负荷电流，用熔断器切断短路电流及过载电流，在功率不大或不太重要的场所，可代替价格昂贵的断路器使用，可降低配电装置的成本，而且其操作和维护也较简单。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章：负荷开关与高压熔断器串联形成负荷开关和熔断器的组合电器，用负荷开关切断负荷电流，用熔断器切断短路电流及过载电流，在功率不大或不太重要的场所，可代替价格昂贵的断路器使用，可降低配电装置的成本，而且其操作和维护也较简单。"}, {"category": "配电网一次设备", "type": "判断题", "question": "配电室主要为低压用户配送电能，设有中压进线(可有少量出线)、配电变压器和低压配电装置，带有低压负荷的户内配电场所。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "(Q/GDW 1738 - 2012)《配电网规划设计技术导则》第9.5.2配电室 ：\na)配电室一般配置双路电源， 10kV侧一般采用环网开关，220/380V侧为单母线分段接线。变压器\n接线组别一般采用 D，yn11，单台容量不宜超过 1000kVA。"}, {"category": "配电网一次设备", "type": "判断题", "question": "空载损耗也叫铜损，指当以额定频率的额定电压施加于一侧绕组的端子上，另一侧绕组出线开路时，变压器所吸取的有功功率，用 P0表示，单位为瓦(W)或千瓦(kW)。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农电配电》第七章，模块1：空载损耗：也叫铁损，指当以额定频率的额定电压施加于一侧绕组的端子上，另一侧绕组出线开路时，变压器所吸取的有功功率，用P0表示，单位为瓦(W)或千瓦(kW)。"}, {"category": "配电网一次设备", "type": "判断题", "question": "对于35kV及以下电压等级的电力电缆，基本上应采取在电缆终端头附近安装避雷器，同时终端头金属屏蔽、铠装必须接地良好。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第十章，：对于35kV及以下电压等级的电力电缆，基本上应采取在电缆终端头附近安装避雷器，同时终端头金属屏蔽、铠装必须接地良好。"}, {"category": "配电网一次设备", "type": "判断题", "question": "10kV配电网绝缘水平较低，雷击架空地线后易造成直击闪络，会发生工频续流烧断绝缘导线。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第十章，模块4：10kV配电网绝缘水平较低，雷击架空地线后易造成反击闪络，仍然会发生工频续流烧断绝缘导线。"}, {"category": "配电网一次设备", "type": "判断题", "question": "经常开路运行而又带电的柱上断路器、负荷开关或隔离开关，应在带电侧(联络开关应两侧)装设避雷器，其接地线应与柱上断路器等的金属外壳连接，且接地电阻不应超过4欧。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第十章，模块5：经常开路运行而又带电的柱上断路器、负荷开关或隔离开关，应在带电侧(联络开关应两侧)装设避雷器，其接地线应与柱上断路器等的金属外壳连接，且接地电阻不应超过10欧。"}, {"category": "配电网一次设备", "type": "判断题", "question": "配电室为防止侵入雷电波，应在每一路进(出)线及每一段母线上安装避雷器。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第十章，模块5：配电室为防止侵入雷电波，应在每一路进(出)线及每一段母线上安装避雷器。"}, {"category": "配电网一次设备", "type": "判断题", "question": "耐张杆主要承受导线或架空线地线的垂直张力，同时将线路分隔成若干耐张段(耐张段长度一般不超过2km)，以便于线路的施工和检修，并可在事故情况下限制倒杆断线的范围。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第一章，模块3：耐张杆主要承受导线或架空线地线的水平张力，同时将线路分隔成若干耐张段(耐张段长度一般不超过2千米)，以便于线路的施工和检修，并可在事故情况下限制倒杆断线的范围。"}, {"category": "配电网一次设备", "type": "判断题", "question": "按电缆的绝缘材料分类不同，可分为油纸绝缘电缆、挤包绝缘电缆和压力电缆三大类。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第五章，模块1：按电缆的绝缘材料分类不同，可分为油纸绝缘电缆、挤包绝缘电缆和压力电缆三大类。"}, {"category": "配电网一次设备", "type": "判断题", "question": "目前最常用的终端类型有热缩型、冷缩型，在使用上根据安装位置、现场环境等因素进行相应选择。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第三十七章，模块2：根据热缩型、冷缩型电缆终端制作要求及步骤总结"}, {"category": "配电网一次设备", "type": "判断题", "question": "电缆的额定电压U0/U，其中U0是指设计时采用的电缆任一导体与金属护套之间的额定工频电压。U是指设计时采用的电缆任两个导体之间的额定冲击电压。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农电配电》第二十四章，模块1：U0是指设计时采用的电缆任一导体与金属护套之间的额定工频电压。U是指设计时采用的电缆任两个导体之间的额定工频电压。"}, {"category": "配电网一次设备", "type": "判断题", "question": "变压器着火时，可采用泡沫灭火剂灭火。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "变压器着火时，应使用干粉或二氧化碳灭火器灭火。"}, {"category": "配电网一次设备", "type": "判断题", "question": "六氟化硫(SF6)负荷开关环网柜，其中一类是共气室式，一个六氟化硫(SF6)气室最多可有5～10个单元。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：六氟化硫(SF6)负荷开关环网柜一般分为两类：一类是单独间隔式，一类是共气室式,通常情况下，一个六氟化硫(SF6)气室最多可有5～6个单元。"}, {"category": "配电网一次设备", "type": "判断题", "question": "开闭所一般都有来自不同变电站或同一变电站不同10kV母线的两路或多路相互独立的可靠电源，能为用户提供双电源，以确保重要用户的可靠供电。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：开闭所一般都有来自不同变电站或同一变电站不同10kV母线的两路或多路相互独立的可靠电源，能为用户提供双电源，以确保重要用户的可靠供电。"}, {"category": "配电网一次设备", "type": "判断题", "question": "一般情况下要求开闭所设置在单独的建筑物中，或附设在建筑物一楼的群房中。尽量不要将开闭所设置在大楼的地下室内。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：一般情况下要求开闭所设置在单独的建筑物中，或附设在建筑物一楼的群房中。尽量不要将开闭所设置在大楼的地下室内。"}, {"category": "配电网一次设备", "type": "判断题", "question": "开闭所电源进线间隔根据需要可选用断路器型开关柜或负荷开关型开关柜；用户出线柜根据需要可选用断路器型开关柜或负荷开关-熔断器组合型开关柜。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：开闭所电源进线间隔根据需要可选用断路器型开关柜或负荷开关型开关柜；用户出线柜根据需要可选用断路器型开关柜或负荷开关-熔断器组合型开关柜。"}, {"category": "配电网一次设备", "type": "判断题", "question": "配电室一般配置双路电源， 10kV侧一般采用环网开关，220/380V侧为单母线分段接线。变压器接线组别一般采用 D，yn11，单台容量不宜超过 800kV安。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "(Q/GDW 1738 - 2012)《配电网规划设计技术导则》第9.5.2配电室 ：\na)配电室一般配置双路电源， 10kV侧一般采用环网开关，220/380V侧为单母线分段接线。变压器\n接线组别一般采用 D，yn11，单台容量不宜超过 1000kVA。"}, {"category": "配电网一次设备", "type": "判断题", "question": "无励磁调压装置是在变压器带电条件下切换绕组中线圈抽头以实现调压的装置。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农电配电》第七章，模块1：无励磁调压装置也叫无励磁分接开关，俗称无载分接开关，是在变压器不带电条件下切换绕组中线圈抽头以实现调压的装置。"}, {"category": "配电网一次设备", "type": "判断题", "question": "开闭所单母线接线方式，不够灵活可靠，母线或进线开关故障或检修时，均可能造成整个开闭所停电。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：开闭所单母线接线方式，不够灵活可靠，母线或进线开关故障或检修时，均可能造成整个开闭所停电。"}, {"category": "配电网一次设备", "type": "判断题", "question": "开闭所具有变电站10kV母线延伸功能，对电能进行降压后二次分配，能方便地为周围用户提供供电电源。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块4：10kV开闭所又称开关站，是城市配电网的重要组成部分。它的主要作用是加强配网的联络控制，提高配电网供电的灵活性和可靠性，是电缆线路的联络和支线节点，同时还具备变电站10kV母线的延伸作用。在不改变电压等级的情况下，对电能进行二次分配，为周围的用户提供供电电源。"}, {"category": "配电网一次设备", "type": "判断题", "question": "配电室一般独立建设。受条件所限必须进楼时，可设置在地下一层，但不宜设置在最底层。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "(Q/GDW 1738 - 2012)《配电网规划设计技术导则》第9.5.2配电室 ：b)配电室一般独立建设。受条件所限必须进楼时，可设置在地下一层，但不宜设置在最底层。其配\n电变压器宜选用干式，并采取屏蔽、减振、防潮措施。"}, {"category": "配电网一次设备", "type": "判断题", "question": "箱式变电站以自然风循环冷却为主。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块3：箱式变电站以自然风循环冷却为主。"}, {"category": "配电网一次设备", "type": "判断题", "question": "更换无开断能力的箱式变电站高压熔断器，必须将变压器停电，操作时要正确解除机械连锁，并使用绝缘操作杆。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块3：更换无开断能力的箱式变电站高压熔断器，必须将变压器停电，操作时要正确解除机械连锁，并使用绝缘操作杆"}, {"category": "配电网一次设备", "type": "判断题", "question": "箱式变电站低压断路器跳闸后，无需查明原因立即送电，提高供电可靠性。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块3：低压断路器跳闸后，应查明原因方可送电，防止事故扩大。"}, {"category": "配电网一次设备", "type": "判断题", "question": "无间隙氧化锌避雷器的额定电压为系统施加到其两端子间的最大允许工频电压有效值，它等于系统的标称电压。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《农电配电》第七章，模块6：无间隙氧化锌避雷器的额定电压为系统施加到其两端子间的最大允许工频电压有效值，它不等于系统的标称电压。"}, {"category": "配电网一次设备", "type": "判断题", "question": "箱式变电站是指将高低压开关设备和变压器共同安装于一个封闭箱体内的户外配电装置。(   )", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《配电线路运行》第二章，模块3：箱式变电站是指将高低压开关设备和变压器共同安装于一个封闭箱体内的户外配电装置。"}, {"category": "配电网一次设备", "type": "判断题", "question": "SF6封闭母线气室压力升高，应带电处理。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《电网调度》，北京：中国电力出版社，2015年"}, {"category": "配电网一次设备", "type": "判断题", "question": "发现母线绝缘子断裂、破损、放电等异常情况时，在停电换绝缘子前，应加强对破损绝缘子的监视，增加巡视检查次数，并做好事故预想与处理准备。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "国家电网公司生产技能人员职业能力培训专用教材《电网调度》，北京：中国电力出版社，2015年"}, {"category": "配电网一次设备", "type": "判断题", "question": "汽轮机振动方向分垂直、横向、轴向三种，轴向和垂直振动较大。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "集控运行.北京：中国电力出版社，2011.2(2015.7重印）"}, {"category": "配电网一次设备", "type": "判断题", "question": "对电缆外护套施加10kV直流，2min不发生击穿。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "全国电力高职高专“十二五”规划教材电力技术类（电力工程）专业系列教材《电气设备运行与检修》"}, {"category": "配电网一次设备", "type": "判断题", "question": "交叉互联箱与护层保护器运用在长线路的单相电缆中，来限制长电缆金属护套上的感应电", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "全国电力高职高专“十二五”规划教材电力技术类（电力工程）专业系列教材《电气设备运行与检修》"}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是导线？常见配电线路的导线种类有哪些？", "options": [], "answer": "导线用以传导电流、输送电能，它通过绝缘子串长期悬挂在杆塔上。配电线路的导线包括常用裸导线和绝缘导线，常用裸导线包括裸铝导线、裸铜导线、钢芯铝绞线、镀锌钢绞线、铝合金绞线五种。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "架空绝缘配电线路适用于何种区域？如何分类？", "options": [], "answer": "架空绝缘配电线路适用于城市人口密集地区，线路走廊狭窄、架设裸导线线路与建筑物的间距不能满足安全要求的地区，以及风景绿化区、林带区和污秽严重的地区等。架空绝缘配电线路按电压等级可分为中压绝缘导线、低压绝缘导线；按架设方式可分为分相架设、集束架设。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "架空绝缘导线主要采取的防雷措施是什么？", "options": [], "answer": "① 安装架空地线；② 安装防雷绝缘子；③ 安装放电线夹；④ 安装线路过电压保护器；⑤ 延长闪络路径；⑥ 局部剥离导线绝缘。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "架空裸导线主要采取的防雷措施是什么？", "options": [], "answer": "① 安装避雷线；② 安装避雷器；③ 改善配电网杆塔和防雷装置的接地条件；④ 电容电流大于 10A 的电网安装自动跟踪补偿消弧装置。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是电力电缆？", "options": [], "answer": "电力电缆是指外包绝缘的交合导线，有的还包金属外皮并加以接地。电力电缆的基本结构一般由导体、绝缘层、防护层三部分组成，6kV 及以上电缆导体外和绝缘层外还增加了屏蔽层（导体和绝缘层之间的屏蔽层，称为内屏蔽层；绝缘层和护层之间的屏蔽层，称为外屏蔽层，内外屏蔽层位置不同，作用也不同）。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "电力电缆如何分类？", "options": [], "answer": "电力电缆按电压等级可分为低压、中压、高压、超高压和特高压电缆五种；按安装电缆芯线的数量不同，可分为单芯电缆和多芯电缆两种；按电缆的绝缘材料不同，可分为油浸纸绝缘电缆、塑料绝缘电缆和橡皮绝缘电缆三种。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "电力电缆的敷设方式有哪些？有何优缺点？", "options": [], "answer": "电力电缆的敷设方式有直埋敷设、排管敷设、电缆沟敷设三种。（1）直埋敷设的优点是：电缆敷设后本体与空气不接触，防火性能好，有利于电缆散热；容易实施，投资少。缺点是：抗外力破坏能力差；电缆敷设后如进行更换，难度较大。（2）排管敷设的优点是：受外力破坏影响少，占地小，能承受较大的荷重，电缆敷设无相互影响，施工简单。缺点是：土建成本高，不能直接转弯，散热条件差。（3）电缆沟敷设的优点：检修、更换电缆较方便，灵活多样，转弯方便，可根据地坪高程变化调整电缆敷设高程。缺点是：施工检查及更换电缆时须搬运大量盖板，施工时外物不慎落入沟时易将电缆碰伤。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "35kV 及以下电压等级电缆线路主要采取的防雷措施是什么？", "options": [], "answer": "对于 35kV 及以下电压等级的电力电缆，基本上应采取在电缆终端头附近安装避雷器，同时终端头金属屏蔽、铠装必须接地良好。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "配电网配电设备一般有哪些？", "options": [], "answer": "配电网配电设备主要有配电变压器，测量设备（电压互感器、电流互感器），开断设备（断路器、负荷开关、熔断器、隔离开关、重合器、分段器），防雷与接地装置，无功补偿装置，成套配电装置（开关站、环网单元、箱变、电缆分箱），新型设备（多功能防雷器、无线遥控跌落式熔断器、高压分界真空断路器）。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是环网单元？有何用途？", "options": [], "answer": "环网单元也称环网柜或开闭器，用于中压电缆线路分段、联络及分接负荷。设备选用气体绝缘环网柜（共箱式）和固体绝缘环网柜。适用于电缆走廊紧张区域公用配电站和小容量 10kV 供电客户的前置环网，以减少多回路放射电缆，节约路径资源和电缆工程投资；适宜地势狭小、选址困难区域。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是开关站？有何用途？", "options": [], "answer": "开关站又称开闭所，是城市配电网的重要组成部分。它的主要作用是加强配电网的联络控制，提高配电网供电的灵活性和可靠性，是电缆线路的联络和支线节点，同时还具备变电站母线的延伸作用。在不改变电压等级的情况下，对电能进行二次分配，为周围的用户提供供电电源。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是配电室？有何用途？", "options": [], "answer": "配电室主要为低压用户配送电能，设有中压进线（可有少量出线）、配电变压器和低压配电装置，带有低压负荷的户内配电场所。配电室是最后一级变压场所，通常将电网电压从 10kV（20kV）降低到 400V，为局部供应电力。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是箱式变电站？有何用途？", "options": [], "answer": "箱式变电站是指将高低压开关设备和变压器共同安装于一个封闭箱体内的户外配电装置。主要作用就是为高压或低压用户提供所需电能。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "配电站所主要采取的防雷措施是什么？", "options": [], "answer": "配电站所（包括环网单元、开关站、配电室、箱式变电站）为防止侵入雷电波，应在每一路进（出）线及每一段母线上安装避雷器。具有电缆进（出）线段的架空线路，应在架空线路与电缆终端盒接续处，装设避雷器并作集中接地装置。避雷器的接地线还应和电缆头（电缆）金属外皮相连，电缆另一端的终端盒与变电站的接地网相连。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是电缆分支箱？有何主要作用？", "options": [], "answer": "电缆分支箱是配电线路中，电缆与电缆、电缆与其他电器设备连接的中间部分，其连接组合方式简单方便、灵活，具有全绝缘、全封闭、防腐蚀、免维护、安全可靠等性能，\n广泛用于商业中心、工业园区、城市住宅小区。随着配电网电缆化进程的发展，当容量不大的独立负荷分布较集中时，可使用电缆分支箱进行电缆多分支的连接。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是配电变压器？主要由哪些元件构成？", "options": [], "answer": "用于配电系统将中压配电电压的功率变换成低压配电电压功率，供各种低压电气设备用电的电力变压器，叫配电变压器。配电变压器容量小，一般在 2500kVA 及以下，一次电\n压也较低，都在 20kV 及以下。配电变压器的主要元件包括铁芯、绕组、套管、调压装置等。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是配电变压器的调压装置？主要有哪几种？", "options": [], "answer": "配电变压器的调压装置是控制变压器输出电压在指定范围内变动的调节组件，又称分接开关。工作原理是通过改变一次和二次绕组的匝数比来改变变压器的电压变化，从而达\n到调压的目的。\n配电变压器的调压装置分为无载调压装置和有载调压装置两种。无载调压装置俗称无载分接开关，是在变压器不带电条件下切换绕组中线圈抽头以实现调压的装置，通常采用手动操作。有载调压装置也叫有载分接开关，是在变压器不中断运行的带电状态下进行调压的装置。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "配电变压器的主要技术参数包括哪些？", "options": [], "answer": "配电变压器的主要技术参数包括相数、额定频率、额定容量、额定电压、额定电流、阻抗电压、负载损耗、空载电流、空载损耗和联结组别。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "三相配电变压器绕组连接方式主要有哪几种？", "options": [], "answer": "三相配电变压器绕组连接方式主要有星形和三角形连接方式两种。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "干式配电变压器有何特点？", "options": [], "answer": "干式配电变压器承受热冲击能力强，过负载能力大，难燃、防火性能高，对湿度、灰尘不敏感等优势，具有广泛的适应性。最适宜用于防火要求高，负荷波动大以及污秽潮湿\n的恶劣环境中。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "非晶合金铁芯配电变压器有何特点？", "options": [], "answer": "非晶合金配电变压器采用 Dyn11 联结组别，最突出的特点是比硅钢片铁芯变压器的空载损耗和空载电流低很多，它的空载损耗比传统的硅钢片铁芯的变压器低 60%～80%，\nCO2、SO2 排放量大大减少，具有明显的节能和环保效果。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "配电变压器主要采取的防雷措施是什么？", "options": [], "answer": "（1）阀式避雷器和金属氧化物避雷器是配电变压器防雷保护的基本保护元件，一般在配电变压器和跌落式熔断器之间安装避雷器，而阀式避雷器则要求尽量靠近变压器安装，\n距离越近越好。\n（2）采用“三位一体”的接线方式，即避雷器的接地线应与变压器低压绕组中性点及变压器金属外壳连接在一起共同接地。\n（3）采用 Z 型联结变压器。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "配电网柱上开关主要有哪几种？", "options": [], "answer": "配电网柱上开关主要有断路器、负荷开关、重合器、隔离开关等。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "柱上开关主要选用原则是什么？", "options": [], "answer": "1）规划实施配电自动化的地区，开关性能及自动化原理应一致，并预留自动化接口。\n（2）对过长的架空线路，当变电站出线断路器保护段不满足要求时，可在线路中后部安装重合器，或安装带过流保护的断路器。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "柱上开关主要采取的防雷措施是什么？", "options": [], "answer": "3～10kV 柱上断路器和负荷开关应装设避雷器保护。经常开路运行而又带电的柱上断路器、负荷开关或隔离开关，应在带电侧（联络开关应两侧）装设避雷器，其接地线应与\n柱上断路器等的金属外壳连接，且接地电阻不应超过 10Ω。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是断路器？有何特点？", "options": [], "answer": "断路器是指能够关合、承载和开断正常回路条件下的电流并能关合、在规定的时间内承载和开断异常回路条件下的电流的开关设备。断路器具有可靠的灭弧性能，不仅能通断正常的负荷电流，而且能接通和承担一定时间\n的短路电流，并能在保护装置作用下自动跳闸，切除短路故障。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "真空断路器的开断原理是什么？有何特点？", "options": [], "answer": "真空断路器的开断原理是：真空断路器灭弧室的静态压力极低，只需要相当小的触头间隙就可达到很高的电介质强度，在分闸过程中，电流在触头间产生的电弧，在电流第一次自然过零时熄灭。断路器除能开断正常的负荷电流外，还能断开短路故障电流。\n真空断路器的特点是：体积小；重量轻；适用于频繁操作；灭弧不用检修。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是负荷开关？与断路器有何区别？", "options": [], "answer": "负荷开关是指介于断路器和隔离开关之间的一种开关设备，具有简单的灭弧装置，能切断额定负荷电流和一定的过载电流，但不能切断短路电流。负荷开关与断路器的主要区别在于其不能开断短路电流。将负荷开关与熔断器串联形成组合电器，实现用负荷开关切断负荷电流，用熔断器切断短路电流及过载电流，在功率不大或不太重要的场所，可代替价格较高的断路器使用，降低配电装置成本且操作和维护也较简单。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "真空负荷开关的开断原理是什么？有何特点？", "options": [], "answer": "真空负荷开关的开断原理是：真空负荷开关动静触头带电分离时，真空介质对动静触头间产生的电弧在电流过零时熄灭。真空负荷开关只能断开小于自身额定电流的负荷电流。\n真空负荷开关的特点是：使用寿命长；开关触头免维护；操作过电压低；操作安全。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "SF6 负荷开关的开断原理是什么？有何特点？", "options": [], "answer": "SF6 负荷开关的开断原理是：SF6 气体具有优良的灭弧性能，分闸时，其电弧和气体之间产生相对运动熄灭电弧。SF6 负荷开关只能开断小于自身额定电流的负荷电流。\nSF6 负荷开关的特点是：使用寿命长；开关触头免维护；操作过电压低；操作简单\n安全。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是隔离开关？有何特点？", "options": [], "answer": "隔离开关是指在分闸位置时，触头间有符合规定要求的绝缘距离和明显的断开标志；\n在合闸位置时，能承载正常回路条件下电流和在规定时间内异常条件（如短路）下电流的开\n关设备。隔离开关的主要特点是无灭弧能力，只能在没有负荷电流的情况下分、合电路，但其断\n开时可以形成可见的明显开断点和安全距离。因没有断流能力，只能用其他设备将线路断开\n后再操作。一般需要带有防止开关带负荷误操作的联锁装置。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是重合器？与断路器有何区别？", "options": [], "answer": "重合器是指本身具备故障电流检测和操作顺序控制与执行功能，无须提供附加继电保护和操作装置的开关设备。它能够自动检测通过重合器主回路的电流，故障时按反时限保\n护自动开断故障电流，并依照预定的延时和顺序进行多次重合。\n重合器开关本体与断路器完全相同，区别在于控制器的功能上，断路器的控制器功能简\n单，仅具备控制和保护功能，其他功能靠馈线终端装置实现。而重合器的控制器除了具备断\n路器控制器的所有功能外，还具有三次以上的重合闸、多种特性曲线、相位判断、程序恢复、\n运行程序储存、自主判断、与自动化系统的连接等功能，但价格较高。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "跌落式熔断器主要作用是什么？", "options": [], "answer": "跌落式熔断器可装在杆上变压器高压侧、互感器和电容器与线路连接处，提供过载和短路保护，也可装在农村、山区的长线路末端或分支线路上，可作为继电保护装置的辅助设备。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "跌落式熔断器的动作原理是什么？", "options": [], "answer": "正常时，靠熔丝的张力使熔管上动触头与上静触头可靠接触，当故障时，过电流使熔丝熔断时，断口在熔管内产生电弧，熔管内衬的消弧管产气材料在电弧作用下产生高压力\n喷射气体，吹灭电弧。随后，弹簧支架迅速将熔丝从熔管内弹出，同时熔管在上、下弹性触头的推力和熔管自身重量的作用下迅速跌落，形成明显的隔离空间。在熔管的上端还有一个释放压力帽，放置有一点熔点熔片。当开断大电流时，上端帽的薄熔片融化形成双端排气；当开断小电流时，上端帽的薄熔片不动作，形成单端排气。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是避雷器？常见种类有哪些？", "options": [], "answer": "避雷器是连接在电力线路和大地之间，使雷云向大地放电，从而保护电气设备的器具。当雷电过电压或操作过电压来到时，使其急速向大地放电。当电压降到发电机、变压器\n或线路的正常电压时，则停止放电，以防正常电流向大地流通。\n常见避雷器主要有金属氧化物避雷器、阀型避雷器两种。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是杆塔？常见种类有哪些？", "options": [], "answer": "杆塔是支撑架空线路导线，并使导线与导线之间、导线与杆塔之间、以及导线对大地和交叉跨越物之间有足够的安全距离。线路杆塔的种类主要有钢筋混凝土杆、钢管杆、铁\n塔和木杆。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是杆塔的基础？有何作用？", "options": [], "answer": "将杆塔固定在地下部分的装置和杆塔自身埋入土壤中起固定作用部分的整体统称为杆塔的基础。杆塔的基础起着支撑塔杆全部荷载的作用，并保证杆塔在受外力作用时不发生\n倾倒或变形。杆塔基础包括电杆基础和铁塔基础。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "钢筋混凝土电杆基础常用的“三盘”指什么？有何作用？", "options": [], "answer": "钢筋混凝土电杆基础，根据土质的不同，可在杆坑加装底盘、卡盘和拉线盘，统称“三盘”。底盘的作用是承受混凝土电杆的垂直下压荷载以防止电杆下沉；卡盘是当电杆所需\n承担的倾覆力较大时，增加抵抗电杆倾倒的力量；拉线盘依靠自身重量和填土方的总合力来\n承受拉线的上拔力，以保持杆塔的平衡。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是横担？常见种类有哪些？", "options": [], "answer": "横担用于支持绝缘子、导线及柱上配电设备，保护导线间有足够的安全距离。因此，横担要有一定的强度和长度。横担按材质的不同可分为铁横担、木横担、陶瓷横担、绝缘横\n担四种。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是金具？常见种类有哪些？", "options": [], "answer": "在架空配电线路中，用于连接、紧固导线的金属器具，具备导电、承载、固\n定的金属构件，统称为金具。金具按其性能和用途可分为悬吊金具（悬垂线夹）、耐张\n金具（耐张线夹）、接触金具（设备线夹）、连接金具、接续金具、拉线金具和防护金\n具等。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "什么是绝缘子？按材质可分为哪几种？", "options": [], "answer": "架空电力线路的导线，是利用绝缘子和金具连接固定在杆塔上的。用于导线与杆塔绝缘的绝缘子，在运行中不但要承受工作电压的作用，还要受到过电压的作用，同时还要承\n受机械力的作用及气温变化和周围的环境的影响，所以绝缘子必须有良好的绝缘性能和一定\n的机械强度。\n绝缘子按材质分为瓷绝缘子、玻璃绝缘子和合成绝缘子三种。", "analysis": ""}, {"category": "配电网一次设备", "type": "简答题", "question": "拉线的作用是什么？", "options": [], "answer": "架空配电线路特别是农村低压配电线路为了平衡导线或风压对电杆的作用，通常采\n用拉线来加固电杆，拉线的设置是低压架空配电线路必不可少的一项安全措施。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "继电保护整定计算应以（  ）作为依据。", "options": [{"label": "A", "text": "常见的运行方式"}, {"label": "B", "text": "被保护设备相邻的一回线或一个元件的正常检修方式"}, {"label": "C", "text": "故障运行方式"}, {"label": "D", "text": "正常运行方式"}], "answer": "A", "analysis": "《3-110kV电网继电保护装置运行整定规程》：继电保护整定计算应以常见运行方式为依据。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "继电保护（  ）是指保护该动作时应动作，不该动作时不动作。", "options": [{"label": "A", "text": "可靠性"}, {"label": "B", "text": "选择性"}, {"label": "C", "text": "灵敏性"}, {"label": "D", "text": "速动性"}], "answer": "A", "analysis": "继电保护可靠性包括安全性和信赖性。安全性要求继电保护在不需要它动作时可靠不动作，即不发生误动。信赖性要求继电保护在规定的保护范围内发生了应该动作的故障时可靠动作，即不拒动。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "小电流接地系统单相接地故障时，故障线路的零序电流与非故障线路的零序电流相位相差是（　　）。", "options": [{"label": "A", "text": "180°"}, {"label": "B", "text": "90°"}, {"label": "C", "text": "270°"}, {"label": "D", "text": "120°"}], "answer": "A", "analysis": "《电力系统继电保护实用技术问答》第一章第15题。非故障线路的零序电流超前零序电压90°，故障线路零序电流之后零序电压90°，故故障线路和非故障线路的零序电流相位相差180°。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "小电流接地系统中，当发生A相金属性接地时，下列说法不正确的是（　　）。", "options": [{"label": "A", "text": "非故障相对地电压分别都升高到1.73倍"}, {"label": "B", "text": "A相对地电压为零"}, {"label": "C", "text": "相间电压保持不变"}, {"label": "D", "text": "BC相间电压保持不变，AC及AB相间电压则下降"}], "answer": "D", "analysis": "《电力系统继电保护实用技术问答》第一章第15题中性点电压上升为相电压，接地相电压为0，非接地相电压比正常相电压升高1.73倍。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "对变压器差动保护进行相量图分析时，应在变压器（　　）时进行。", "options": [{"label": "A", "text": "停电"}, {"label": "B", "text": "空载"}, {"label": "C", "text": "带有一定负荷"}, {"label": "D", "text": "过负荷"}], "answer": "C", "analysis": "《电力系统继电保护实用技术问答》第六章第23题，新安装的差动保护在投运前必须进行带负荷测相位和差电压，以检查电流回路接线的正确性。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器的非电量保护，应该（　　）。", "options": [{"label": "A", "text": "设置独立的电源回路，出口回路可与电量保护合用"}, {"label": "B", "text": "设置独立的电源回路与出口回路，可与电量保护合用同一机箱"}, {"label": "C", "text": "设置独立的电源回路与出口回路，且在保护屏安装位置也应与电量保护相对独立"}, {"label": "D", "text": "不必设置独立的电源回路与出口回路，且可与电量保护合用同一机箱"}], "answer": "C", "analysis": "继电保护十八项反措15.2.7要求，变压器、电抗器非电量保护应同时作用于断路器的两个跳闸线圈。未采用就地跳闸方式的变压器非电量保护应设置独立的电源回路（包括直流空气小开关及其直流电源监视回路）和出口跳闸回路，且必须与电气量保护完全分开。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "运行中的变压器保护，当（　　）时，重瓦斯保护应由“跳闸”位置改为“信号”位置。", "options": [{"label": "A", "text": "变压器进行注油和滤油"}, {"label": "B", "text": "变压器中性点不接地运行"}, {"label": "C", "text": "变压器轻瓦斯保护动作"}, {"label": "D", "text": "变压器过负荷告警"}], "answer": "A", "analysis": "《电力系统继电保护实用技术问答》第六章第24题。运行中的变压器瓦斯保护，当现场进行注油和滤油时，重瓦斯保护应由“跳闸”位置改为“信号”位置。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "在电流互感器二次回路的接地线上（　　）安装有开断可能的设备。", "options": [{"label": "A", "text": "不应"}, {"label": "B", "text": "应"}, {"label": "C", "text": "尽量避免"}, {"label": "D", "text": "必要时可以"}], "answer": "A", "analysis": "《《国网公司继电保护培训教材》》第六章第五节，电流互感器二次回路总接地点一旦脱开，则每组的接地都没有，并且当其中一个回路停电需要做试验时可能影响其他运行中的回路。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "保护用电流互感器的电流误差，一般规定不应超过（　　）。", "options": [{"label": "A", "text": "0.05"}, {"label": "B", "text": "0.1"}, {"label": "C", "text": "0.15"}, {"label": "D", "text": "0.2"}], "answer": "B", "analysis": "电流互感器的电流误差，一般规定不应超过10%。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "小电流系统单相接地时，非故障相电压之间的夹角为（　　）。", "options": [{"label": "A", "text": "120°"}, {"label": "B", "text": "180°"}, {"label": "C", "text": "60°"}, {"label": "D", "text": "0°"}], "answer": "C", "analysis": "《电力系统继电保护实用技术问答》第一章第15题，非故障相电压分别超前和滞后相电压150°，故非故障相之间的夹角为60°。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "主变压器的复合电压闭锁过流保护失去电压互感器电压输入时（　　）。", "options": [{"label": "A", "text": "整套保护退出"}, {"label": "B", "text": "仅失去低压闭锁功能"}, {"label": "C", "text": "失去低压及负序电压闭锁功能"}, {"label": "D", "text": "保护不受任何影响"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》》第四章第一节变压器保护，由于功率方向元件、复合电压元件都要用到电压量，所以TV断线对他们将产生影响。复合电压闭锁应采取如下一些措施：在判出低压侧TV断线时，在发TV断线告警信号同时将该侧复压元件退出，保护不经过复压元件闭锁。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器的励磁涌流在（　　）时最大。", "options": [{"label": "A", "text": "外部故障"}, {"label": "B", "text": "内部故障"}, {"label": "C", "text": "空载投入"}, {"label": "D", "text": "负荷变化"}], "answer": "C", "analysis": "《《国网公司继电保护培训教材》》第四章第一节，在电源电压的瞬时值过零瞬间空投变压器时，励磁涌流最大。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "电流互感器是（　　）。", "options": [{"label": "A", "text": "电压源，内阻视为零"}, {"label": "B", "text": "电流源，内阻视为无穷大"}, {"label": "C", "text": "电流源，内阻视为零"}, {"label": "D", "text": "电压源，内阻视为无穷大"}], "answer": "B", "analysis": "《电力系统继电保护实用技术问答》第三章第4题。相对于二次侧的负载来说，电流互感器的一次内阻很大，以至于可以认为是一个内阻无穷大的电流源。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "发生三相短路时，短路电流中包括（　　）分量。", "options": [{"label": "A", "text": "正序"}, {"label": "B", "text": "负序"}, {"label": "C", "text": "零序"}, {"label": "D", "text": "负荷电流"}], "answer": "A", "analysis": "《《国网公司继电保护培训教材》》第二章故障分析。三相短路故障为对称故障，故不含有负序电流；为不接地故障，故不含有零序电流。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "如10kV线路短路使发电厂母线或重要用户母线电压低于额定电压的（）以及线路导线截面过小，不允许带时限切除短路时，应快速切除故障。", "options": [{"label": "A", "text": "0.4"}, {"label": "B", "text": "0.5"}, {"label": "C", "text": "0.6"}, {"label": "D", "text": "0.7"}], "answer": "C", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "检查二次回路的绝缘电阻，应使用（　　）的摇表。", "options": [{"label": "A", "text": "500伏"}, {"label": "B", "text": "250伏"}, {"label": "C", "text": "1000伏"}, {"label": "D", "text": "2500伏"}], "answer": "C", "analysis": "《电力系统继电保护实用技术问答》第二章117题，检查二次回路的绝缘电阻，应使用1000V的摇表。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器的连接组别表示的是变压器高压侧、低压侧同名（　　）之间的相位关系。", "options": [{"label": "A", "text": "线电压"}, {"label": "B", "text": "线电流"}, {"label": "C", "text": "相电压"}, {"label": "D", "text": "相电流"}], "answer": "A", "analysis": "《国网公司继电保护培训教材》第四章第一节变压器保护"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "单侧电源线路的自动重合闸装置必须在故障切除后，经一定时间间隔才允许发出合闸脉冲，这是因为（　　）。", "options": [{"label": "A", "text": "需要保护配合"}, {"label": "B", "text": "故障点要有足够的去游离时间"}, {"label": "C", "text": "阻止多次重合"}, {"label": "D", "text": "断路器消弧"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》第三章第四节自动重合闸，单侧电源线路上，电源侧断路器跳开以后短路点就开始去游离。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "（　　）及以上的油浸式变压器，均应装设气体（瓦斯）保护。", "options": [{"label": "A", "text": "0.8兆伏安"}, {"label": "B", "text": "1兆伏安"}, {"label": "C", "text": "0.5兆伏安"}, {"label": "D", "text": "2兆伏安"}], "answer": "A", "analysis": "《电力系统继电保护实用技术问答》第二章第28题，0.8MVA及以上油浸式变压器和0.4MVA及以上车间内油浸式变压器，均应装设瓦斯保护。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "下面不属于微机保护带负荷试验项目的是（　　）。", "options": [{"label": "A", "text": "整组传动试验"}, {"label": "B", "text": "测量差动保护的差流"}, {"label": "C", "text": "测量功率方向元件的六角图"}, {"label": "D", "text": "测量距离保护装置的六角图"}], "answer": "A", "analysis": "《电力系统继电保护实用技术问答》第二章第17题，整组传动试验为微机继电保护装置现场检验内容。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "在大电流接地系统中，故障电流中含有零序分量的故障类型是（　　）。", "options": [{"label": "A", "text": "两相短路"}, {"label": "B", "text": "三相短路"}, {"label": "C", "text": "两相接地短路"}, {"label": "D", "text": "与故障类型无关"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》第二章故障分析，接地故障时会有零序分量。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "一般情况下，输电线路发生几率最大的故障类型是（　　）。", "options": [{"label": "A", "text": "三相短路"}, {"label": "B", "text": "两相接地短路"}, {"label": "C", "text": "两相短路"}, {"label": "D", "text": "单相接地短路"}], "answer": "D", "analysis": "《国网公司继电保护培训教材》第二章故障分析"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "相邻元件有配合关系的保护段，要完全满足选择性的要求，应做到（　　）。", "options": [{"label": "A", "text": "保护范围配合"}, {"label": "B", "text": "保护动作时限配合"}, {"label": "C", "text": "保护范围及动作时限均配合"}, {"label": "D", "text": "快速动作"}], "answer": "C", "analysis": "《电力系统继电保护实用技术问答》第二章第四节电网继电保护装置运行整定规程"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "保护用电缆和电力电缆应该（　　）。", "options": [{"label": "A", "text": "分层铺设"}, {"label": "B", "text": "同层铺设"}, {"label": "C", "text": "交叉铺设"}, {"label": "D", "text": "以上都不正确"}], "answer": "A", "analysis": "继电保护十八项反措15.7.3.9要求，不同用途的电缆应分类、分层敷设在金属电缆托盘（架）中。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "电容器的常用保护不包括（　　）", "options": [{"label": "A", "text": "电流速断保护"}, {"label": "B", "text": "低电压保护"}, {"label": "C", "text": "过电压保护"}, {"label": "D", "text": "复合电压过流保护"}], "answer": "D", "analysis": "《国网公司继电保护培训教材》第四章第五节电容器保护，电容器保护功能一般包括不平衡电流保护、过负荷保护、过电压保护和低电压保护。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "线路两侧重合闸分别采用检无压和检同期方式时，在线路发生永久性故障并跳闸后，（　　）。", "options": [{"label": "A", "text": "检同期侧重合于故障并跳开，检无压侧不再重合"}, {"label": "B", "text": "检无压侧重合于故障并跳闸，检同期侧不再重合"}, {"label": "C", "text": "检同期侧重合于故障并跳开，检无压侧仍将重合"}, {"label": "D", "text": "检无压侧重合与故障并跳开，检同期侧仍将重合"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》第三章第四节自动重合闸第316页，检线路无压端总是先重合的，对于永久性故障，该端重合在故障线路上再次跳闸。检同期端是在线路有压且满足同期条件后才重合的，所以检同期侧不再重合。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "对于二次侧的负荷来说,可以认为电压互感器是（　　）。", "options": [{"label": "A", "text": "电压源，内阻视为零"}, {"label": "B", "text": "电流源，内阻视为无穷大"}, {"label": "C", "text": "电流源，内阻视为零"}, {"label": "D", "text": "电压源，内阻视为无穷大"}], "answer": "A", "analysis": "《电力系统继电保护实用技术问答》第三章第4题。相对于二次侧的负载来说，电压互感器的一次内阻抗很小，可以认为电压互感器是一个电压源。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "能满足系统稳定和设备安全要求，以最快速度有选择性的切除故障线路或设备的保护是（　　）。", "options": [{"label": "A", "text": "远后备保护"}, {"label": "B", "text": "近后备保护"}, {"label": "C", "text": "辅助保护"}, {"label": "D", "text": "主保护"}], "answer": "D", "analysis": "《电力系统继电保护实用技术问答》第二章第四节电网继电保护装置运行整定规程"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "当中性点不接地系统发生单相接地故障时，开口三角电压为（　　）。", "options": [{"label": "A", "text": "100/3伏"}, {"label": "B", "text": "100伏"}, {"label": "C", "text": "180伏"}, {"label": "D", "text": "300伏"}], "answer": "B", "analysis": "中性点不接地系统，PT单相额定电压为100/3V，开口电压为Ua、Ub、Uc矢量和，正常情况下开口电压为0，某一相接地时，单相电压升高为1.732倍额定电压，开口电压为3倍单相电压。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "重瓦斯保护是变压器的（　　）。", "options": [{"label": "A", "text": "远后备保护"}, {"label": "B", "text": "主保护"}, {"label": "C", "text": "辅助保护"}, {"label": "D", "text": "近后备保护"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》第四章第一节变压器保护，重瓦斯保护是油箱内部故障的主保护。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "鉴别波形间断角的差动保护，是根据变压器（　　）波形特点为原理的保护。", "options": [{"label": "A", "text": "外部短路电流"}, {"label": "B", "text": "负荷电流"}, {"label": "C", "text": "励磁涌流"}, {"label": "D", "text": "差动电流"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》第四章第一节变压器保护，变压器内部故障时，故障电流波形无间断，间断角很小；而变压器空投时，励磁涌流的波形是间断的，具有很大的间断角。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "中性点不接地系统中，某变电站电压互感器的开口三角形侧B相接反，则正常运行时，如一次侧运行电压为10千伏，则开口三角形的输出为（　　）。", "options": [{"label": "A", "text": "0伏"}, {"label": "B", "text": "100伏"}, {"label": "C", "text": "200伏"}, {"label": "D", "text": "67伏"}], "answer": "D", "analysis": "中性点不接地系统，PT单相额定电压为100/3V，开口电压为Ua、Ub、Uc矢量和，正常情况下开口电压为0，某一相接反时，开口电压为两倍单相电压。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器差动保护防止区外穿越性故障情况下误动的主要措施是（　　）。", "options": [{"label": "A", "text": "间断角闭锁"}, {"label": "B", "text": "二次谐波制动"}, {"label": "C", "text": "比率制动"}, {"label": "D", "text": "波形不对称制动"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》第四章第一节变压器保护，在变压器纵差保护装置中，为提高内部故障时的动作灵敏度及可靠躲过外部故障的不平衡电流，均采用具有比率制动特性曲线的差动元件。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "同一地点发生以下各类型的故障时，故障点正序电压最小的是（　　）。", "options": [{"label": "A", "text": "单相短路"}, {"label": "B", "text": "两相短路"}, {"label": "C", "text": "两相接地短路"}, {"label": "D", "text": "三相短路"}], "answer": "D", "analysis": "《国网公司继电保护培训教材》第二章故障分析，三相短路时故障点正序电压下降最大。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "当系统运行方式变小时，电流和电压的保护范围的变化情况是（　　）。", "options": [{"label": "A", "text": "电流保护范围变小，电压保护范围变大"}, {"label": "B", "text": "电流保护和电压保护范围均变小"}, {"label": "C", "text": "电流保护范围变大，电压保护范围变小"}, {"label": "D", "text": "电流保护和电压保护范围均变大"}], "answer": "A", "analysis": "《国网公司继电保护培训教材》第二章故障分析。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "为了限制故障的扩大，减轻设备的损坏，提高系统的稳定性，要求继电保护装置具有（　　）。", "options": [{"label": "A", "text": "灵敏性"}, {"label": "B", "text": "速动性"}, {"label": "C", "text": "可靠性"}, {"label": "D", "text": "选择性"}], "answer": "B", "analysis": "《电力系统继电保护实用技术问答》第二章第四节电网继电保护装置运行管理规程。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "停用备自投装置时应（　　）。", "options": [{"label": "A", "text": "先停交流电源回路，后停直流控制回路"}, {"label": "B", "text": "先停直流控制回路，后停交流电源回路"}, {"label": "C", "text": "交直流同时停"}, {"label": "D", "text": "与停用顺序无关"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》第五章第一节备用电源自动投入装置，停用备自投装置时，应先停用直流控制回路，防止因为失去交流电源后备自投装置满足动作条件先动作。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "下列保护中，属于后备保护的是（　　）。", "options": [{"label": "A", "text": "变压器差动保护"}, {"label": "B", "text": "瓦斯保护"}, {"label": "C", "text": "光纤差动保护"}, {"label": "D", "text": "复合电压闭锁过流保护"}], "answer": "D", "analysis": "《国网公司继电保护培训教材》第四章第一节变压器保护，复合电压闭锁过流保护属于变压器保护的后备保护。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "各级继电保护部门划分继电保护装置整定范围的原则是（　　）。", "options": [{"label": "A", "text": "按电压等级划分，分级整定"}, {"label": "B", "text": "整定范围一般与调度管辖范围相适应"}, {"label": "C", "text": "由各级继电保护部门协调决定"}, {"label": "D", "text": "按地区划分"}], "answer": "B", "analysis": "《电力系统继电保护实用技术问答》第二章第一节电网继电保护及安全自动装置运行管理规程，各级继电保护部门划分继电保护装置整定范围一般与调度管辖范围相适应。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器励磁涌流与变压器充电合闸电压初相角有关，当初相角为（　　）时励磁涌流最大。", "options": [{"label": "A", "text": "0°"}, {"label": "B", "text": "90°"}, {"label": "C", "text": "45°"}, {"label": "D", "text": "120°"}], "answer": "A", "analysis": "《国网公司继电保护培训教材》第四章第一节，在电源电压的瞬时值过零瞬间空投变压器时，励磁涌流最大。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "距离保护是以距离（　　）元件作为基础构成的保护装置。", "options": [{"label": "A", "text": "测量"}, {"label": "B", "text": "启动"}, {"label": "C", "text": "振荡闭锁"}, {"label": "D", "text": "逻辑"}], "answer": "A", "analysis": "《电力系统继电保护实用技术问答》第四章第三节第69题，距离保护由测量部分、启动部分、振荡闭锁部分以及逻辑回路构成，其中测量部分用于对短路点的距离测量和判别短路方向，是保护装置的基础。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器比率制动差动保护中制动分量的主要作用是（　　）。", "options": [{"label": "A", "text": "躲励磁涌流"}, {"label": "B", "text": "在内部故障时提高保护的可靠性"}, {"label": "C", "text": "在外部故障时提高保护的安全性"}, {"label": "D", "text": "在内部故障时提高保护的快速性"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》第四章第一节变压器保护，在变压器纵差保护装置中，为提高内部故障时的动作灵敏度及可靠躲过外部故障的不平衡电流，均采用具有比率制动特性曲线的差动元件。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "以下选项中属于断路器本体原因导致闭锁重合闸的原因可能是（　　）。", "options": [{"label": "A", "text": "未充电"}, {"label": "B", "text": "控制电源消失"}, {"label": "C", "text": "保护闭锁"}, {"label": "D", "text": "气压或油压低"}], "answer": "D", "analysis": "《电力系统继电保护实用技术问答》第四章第五节第170题，当断路器跳闸后，断路器操作气压下降到允许值以下时，不允许重合闸。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "零序电流保护的后加速采用0.1秒延时是为了（　　）。", "options": [{"label": "A", "text": "断路器准备好动作"}, {"label": "B", "text": "故障点介质绝缘强度的恢复"}, {"label": "C", "text": "躲过断路器三相合闸不同步的时间"}, {"label": "D", "text": "保证断路器的可靠断开"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》第三章第一节零序电流保护，为了躲过断路器三相合闸不同步的时间，零序电流保护的后加速采用0.1秒延时。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "调整电力变压器分接头，会在其差动回路中引起不平衡电流的增大，解决方法为（　　）。", "options": [{"label": "A", "text": "增大差动保护比率制动系数"}, {"label": "B", "text": "提高差动保护的动作门槛值"}, {"label": "C", "text": "改变差动保护二次谐波制动系数"}, {"label": "D", "text": "提高差动速断保护的整定值"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》第四章第一节变压器保护，差动保护的动作门槛值应该躲过差动回路中的最大不平衡电流。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器励磁涌流的衰退时间为（　　）。", "options": [{"label": "A", "text": "1.5s~2s"}, {"label": "B", "text": "0.5s~1s"}, {"label": "C", "text": "3s~4s"}, {"label": "D", "text": "4.5s~5s"}], "answer": "B", "analysis": "《电力系统继电保护实用技术问答》第六章第3题"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "相间短路故障时，线电压中肯定没有的分量是（　　）。", "options": [{"label": "A", "text": "二次谐波"}, {"label": "B", "text": "正序电压"}, {"label": "C", "text": "负序电压"}, {"label": "D", "text": "零序电压"}], "answer": "D", "analysis": "《国网公司继电保护培训教材》第二章故障分析，两相短路故障时，故障点的正序网络和负序网络并联，零序网络开路，没有零序电压、电流。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "继电保护是以常见运行方式为主来进行整定计算和灵敏度校核的。所谓常见运行方式是指（　　）。", "options": [{"label": "A", "text": "正常运行方式下，任意一回线路检修"}, {"label": "B", "text": "正常运行方式下，与被保护设备相邻近的一回线路或一个元件检修"}, {"label": "C", "text": "正常运行方式下，与被保护相邻近一回线路检修并有另一回线路故障被切除"}, {"label": "D", "text": "正常运行方式"}], "answer": "B", "analysis": "《电力系统继电保护实用技术问答》第二章第四节电网继电保护装置运行整定规程"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "为了使方向阻抗继电器工作在（　　）状态下，要求将该阻抗继电器的最大灵敏角设定为等于线路阻抗角。", "options": [{"label": "A", "text": "最佳选择性"}, {"label": "B", "text": "最灵敏"}, {"label": "C", "text": "最快速"}, {"label": "D", "text": "最可靠"}], "answer": "B", "analysis": "《电力系统继电保护实用技术问答》第四章第三节第81题，为了使方向阻抗继电器工作在最灵敏状态下，要求将该阻抗继电器的最大灵敏角设定为等于线路阻抗角。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "距离保护（或零序方向电流保护）的第I段按照躲本线路末端短路整定是为了（　　）。", "options": [{"label": "A", "text": "保证本保护在本线路出口短路时能瞬时动作跳闸"}, {"label": "B", "text": "防止本保护在相邻线路出口短路时误动"}, {"label": "C", "text": "在本线路末端短路只让本侧的纵联保护瞬时动作跳闸"}, {"label": "D", "text": "预留给II段一定的保护范围"}], "answer": "B", "analysis": "《电力系统继电保护实用技术问答》第四章第三节第77题，距离保护I段的保护范围通常选择为被保护线路全长的80%～85%，避免在下一线路出口故障，相邻两条线路的I段会同时动作。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "为了减小两点间的地电位差，二次回路的接地点应当离一次接地点有不小于（　　）m的距离", "options": [{"label": "A", "text": "1～3"}, {"label": "B", "text": "2～4"}, {"label": "C", "text": "3～5"}, {"label": "D", "text": "4～6"}], "answer": "C", "analysis": "继电保护十八项反措"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器励磁涌流可达变压器额定电流的（　　）倍。", "options": [{"label": "A", "text": "6～8"}, {"label": "B", "text": "1～2"}, {"label": "C", "text": "10～12"}, {"label": "D", "text": "14～16"}], "answer": "A", "analysis": "《国网公司继电保护培训教材》第五章第一节，变压器励磁涌流可达变压器额定电流的6～8倍。"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "过流保护Ⅱ段的保护范围一般为（   ）。", "options": [{"label": "A", "text": "线路全长85%"}, {"label": "B", "text": "线路全长"}, {"label": "C", "text": "线路全长及下一线路的30%～40%"}, {"label": "D", "text": "线路全长及下一线路全长"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "过流保护加装复合电压闭锁可以（    ）。", "options": [{"label": "A", "text": "加快保护动作时间"}, {"label": "B", "text": "增加保护可靠性"}, {"label": "C", "text": "提高保护的灵敏度"}, {"label": "D", "text": "延长保护范围"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "零序电流的大小，主要取决于（  ）。", "options": [{"label": "A", "text": "发电机是否接地"}, {"label": "B", "text": "变压器中性点接地的数目"}, {"label": "C", "text": "用电设备的外壳是否接地"}, {"label": "D", "text": "故障电流"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "大电流接地系统中，任何一点发生单相接地时，零序电流等于通过故障点电流的（ ）。", "options": [{"label": "A", "text": "2倍"}, {"label": "B", "text": "1.5倍"}, {"label": "C", "text": "1／3倍"}, {"label": "D", "text": "1／5倍"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "在大接地电流系统中，故障电流中含有零序分量的故障类型是（  ）。", "options": [{"label": "A", "text": "两相短路"}, {"label": "B", "text": "三相短路"}, {"label": "C", "text": "两相短路接地"}, {"label": "D", "text": "与故障类型无关"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "定时限过流保护动作值按躲过线路（   ）电流整定。", "options": [{"label": "A", "text": "最大负荷"}, {"label": "B", "text": "平均负荷"}, {"label": "C", "text": "末端短路"}, {"label": "D", "text": "出口短路"}], "answer": "A", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "对采用单相重合闸的线路，当发生永久性单相接地故障时，保护及重合闸的动作顺序为（ ）。", "options": [{"label": "A", "text": "三相跳闸不重合"}, {"label": "B", "text": "选跳故障相，延时重合单相，后加速跳三相"}, {"label": "C", "text": "选跳故障相，瞬时重合单相后加速跳三相"}, {"label": "D", "text": "跳三相，延时重合三相，后加速跳三相"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "电流互感器变比为600/5,当一次电流为1200安培时,二次电流为(    )。", "options": [{"label": "A", "text": "5A"}, {"label": "B", "text": "10A"}, {"label": "C", "text": "12A"}, {"label": "D", "text": "15A"}], "answer": "B", "analysis": "I=1200/（600/5）=10A"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "备用电源自动投入装置应保证动作几次？(    )", "options": [{"label": "A", "text": "一次"}, {"label": "B", "text": "二次"}, {"label": "C", "text": "三次"}, {"label": "D", "text": "四次"}], "answer": "A", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "电流互感器的误差是(    )产生的", "options": [{"label": "A", "text": "一次电流"}, {"label": "B", "text": "二次电流"}, {"label": "C", "text": "励磁电流"}, {"label": "D", "text": "短路电流"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "继电保护装置是由(  )组成的。", "options": [{"label": "A", "text": "二次回路各元件"}, {"label": "B", "text": "测量元件、逻辑元件、执行元件"}, {"label": "C", "text": "包括各种继电器、仪表回路"}, {"label": "D", "text": "仪表回路"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "气体(瓦斯)保护是变压器的(   )。", "options": [{"label": "A", "text": "主后备保护"}, {"label": "B", "text": "内部故障的主保护"}, {"label": "C", "text": "外部故障的主保护"}, {"label": "D", "text": "外部故障的后备保护"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "单侧电源线路的自动重合闸装置必须在故障切除后，经一定时间间隔才允许发出合闸脉冲，这是因为(   )。", "options": [{"label": "A", "text": "需与保护配合"}, {"label": "B", "text": "故障点要有足够的去游离时间以及断路器及传动机构的准备再次动作时间"}, {"label": "C", "text": "防止多次重合"}, {"label": "D", "text": "断路器消弧"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "当系统发生故障时，正确地切断离故障点最近的断路器，是继电保护的(   )的体现。", "options": [{"label": "A", "text": "快速性"}, {"label": "B", "text": "选择性"}, {"label": "C", "text": "可靠性"}, {"label": "D", "text": "灵敏性"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "过电流保护的三相三继电器的完全星形连接方式，能反应(   )。", "options": [{"label": "A", "text": "各种相间短路"}, {"label": "B", "text": "单相接地故障"}, {"label": "C", "text": "两相接地故障"}, {"label": "D", "text": "各种相间和单相接地短路"}], "answer": "D", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "电流互感器极性对（   ）没有影响。", "options": [{"label": "A", "text": "差动保护"}, {"label": "B", "text": "方向保护"}, {"label": "C", "text": "电流速断保护"}, {"label": "D", "text": "距离保护"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "安装或一、二次回路有变动的变压器差动保护，当被保护的变压器充电时应将差动保护（    ）", "options": [{"label": "A", "text": "投入"}, {"label": "B", "text": "退出"}, {"label": "C", "text": "投入退出均可"}, {"label": "D", "text": "改投信号"}], "answer": "A", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "发生两相短路时，短路电流中含有（    ）分量。", "options": [{"label": "A", "text": "正序和负序"}, {"label": "B", "text": "正序和零序"}, {"label": "C", "text": "负序和零序"}, {"label": "D", "text": "正序、负序和零序"}], "answer": "A", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "系统在（     ）下出现负序电流。", "options": [{"label": "A", "text": "正常时"}, {"label": "B", "text": "三相对称短路时"}, {"label": "C", "text": "两相短路或单相接地时"}, {"label": "D", "text": "仅单相接地时"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "35kV线路TV二次电压回路断线时对重合闸同期的影响是（   ）。", "options": [{"label": "A", "text": "可实现同期合闸"}, {"label": "B", "text": "不能实现同期合闸"}, {"label": "C", "text": "可能能实现同期合闸"}, {"label": "D", "text": "也有可能不能实现同期合闸、可实现检无压合闸"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "当变压器外部故障时，有较大的穿越性短路电流流过变压器，这时变压器的差动保护（    ）。", "options": [{"label": "A", "text": "立即动作"}, {"label": "B", "text": "延时动作"}, {"label": "C", "text": "不应动作"}, {"label": "D", "text": "视短路时间长短而定"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "主保护拒动时，用来切除故障的保护是（    ）。", "options": [{"label": "A", "text": "后备保护"}, {"label": "B", "text": "辅助保护"}, {"label": "C", "text": "异常运行保护"}, {"label": "D", "text": "差动保护"}], "answer": "A", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "电流速断保护（   ）。", "options": [{"label": "A", "text": "能保护线路全长"}, {"label": "B", "text": "不能保护线路全长"}, {"label": "C", "text": "有时能保护线路全长"}, {"label": "D", "text": "能保护线路全长并延伸至下一段"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "当备用电源侧无电时，备用电源自投装置应（   ）。", "options": [{"label": "A", "text": "立即起动"}, {"label": "B", "text": "不应起动"}, {"label": "C", "text": "延时起动"}, {"label": "D", "text": "自动推出"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器装设的过流保护，是变压器（  ）", "options": [{"label": "A", "text": "负荷过电流的主保护"}, {"label": "B", "text": "差动瓦斯保护的后备保护"}, {"label": "C", "text": "线圈相间短路过电流的主保护"}, {"label": "D", "text": "线圈匝间短路过电流的主保护"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "瓦斯保护的保护范围是（   ）", "options": [{"label": "A", "text": "油箱内部故障"}, {"label": "B", "text": "引线故障"}, {"label": "C", "text": "各侧电流互感器故障"}, {"label": "D", "text": "各侧母线故障"}], "answer": "A", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "电压互感器低压侧一相电压为零，两相不变，线电压两个降低，一个不变，说明（   ）", "options": [{"label": "A", "text": "低压侧两相熔断器断"}, {"label": "B", "text": "低压侧一相铅丝断"}, {"label": "C", "text": "高压侧一相铅丝断"}, {"label": "D", "text": "高压侧两相铅丝断"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "交流电流表或电压表指示的数值是（   ）", "options": [{"label": "A", "text": "平均值"}, {"label": "B", "text": "有效值"}, {"label": "C", "text": "最大值"}, {"label": "D", "text": "最小值"}], "answer": "B", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "新投入或变压器差动TA回路有改动，投运后带负荷进行各侧TA的测量是为了（    ）", "options": [{"label": "A", "text": "测量差动电流"}, {"label": "B", "text": "测量相电流"}, {"label": "C", "text": "测量减极性接线关系"}, {"label": "D", "text": "测量功率因素"}], "answer": "C", "analysis": "《国网公司继电保护培训教材》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "20km以下线路的延时电流速断保护的测量元件定值，在本线路末端故障时应满足灵敏系数不小于（      ）。", "options": [{"label": "A", "text": "1.1"}, {"label": "B", "text": "1.2"}, {"label": "C", "text": "1.5"}, {"label": "D", "text": "1.8"}], "answer": "C", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "10kV～35kV低电阻接地系统单相接地故障时零序电流以（   ）左右为宜。", "options": [{"label": "A", "text": "500A"}, {"label": "B", "text": "1000A"}, {"label": "C", "text": "1500A"}, {"label": "D", "text": "1800A"}], "answer": "B", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "在电力设备由一种运行方式转为另一种运行方式的操作过程中，被操作的有关设备均应在保护范围内，允许部分保护装置在操作过程中失去（    ）。", "options": [{"label": "A", "text": "速动性"}, {"label": "B", "text": "选择性"}, {"label": "C", "text": "灵敏性"}, {"label": "D", "text": "可靠性"}], "answer": "B", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "为了提高保护动作的可靠性，单侧电源线路的相电流保护（   ）经方向元件控制。", "options": [{"label": "A", "text": "必须"}, {"label": "B", "text": "不应"}, {"label": "C", "text": "宜"}, {"label": "D", "text": "优先"}], "answer": "B", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "双侧电源的线路，线路的检同期合闸角一般整定在（    ）左右。", "options": [{"label": "A", "text": "15°"}, {"label": "B", "text": "20°"}, {"label": "C", "text": "30°"}, {"label": "D", "text": "45°"}], "answer": "C", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "过电流保护得电流和时间定值应与相邻线路的延时段保护或过电流保护配合整定，其电流定值还应躲过最大（    ）。", "options": [{"label": "A", "text": "故障电流"}, {"label": "B", "text": "电容电流"}, {"label": "C", "text": "短路电流"}, {"label": "D", "text": "负荷电流"}], "answer": "D", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "过电流保护的电流定值在本线路末端故障时要求灵敏系数不小于（    ）。", "options": [{"label": "A", "text": "1.2"}, {"label": "B", "text": "1.3"}, {"label": "C", "text": "1.4"}, {"label": "D", "text": "1.5"}], "answer": "D", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器电流速断定值按可靠躲过变压器（）故障整定。", "options": [{"label": "A", "text": "高压侧"}, {"label": "B", "text": "低压侧"}, {"label": "C", "text": "其他侧母线"}, {"label": "D", "text": "内部"}], "answer": "C", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "备自投电压鉴定元件动作后延时跳开工作电源，该延时（    ）。", "options": [{"label": "A", "text": "宜大于本级线路电源侧后备保护动作时间与线路重合闸时间之和"}, {"label": "B", "text": "宜大于本级线路电源侧后备保护动作时间的1.5倍"}, {"label": "C", "text": "宜小于本级线路电源侧后备保护动作时间与线路重合闸时间之差"}, {"label": "D", "text": "宜小于本级线路电源侧后备保护动作时间"}], "answer": "A", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "电流速断保护电流定值应躲过电抗器投入时的励磁涌流，一般整定为（   ）倍的额定电流", "options": [{"label": "A", "text": "1.5"}, {"label": "B", "text": "2～3"}, {"label": "C", "text": "4～5"}, {"label": "D", "text": "6～8"}], "answer": "B", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "电容器过电压保护定值应按电容器端电压不长时间超过（   ）倍电容器额定电压的原则整定", "options": [{"label": "A", "text": "1.05"}, {"label": "B", "text": "1.1"}, {"label": "C", "text": "1.15"}, {"label": "D", "text": "1.2"}], "answer": "B", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "变压器外部故障时，如各侧绕组相电流大于变压器热稳定电流，变压器过电流保护的动作时间不应超过（   ）秒。", "options": [{"label": "A", "text": "1.2"}, {"label": "B", "text": "2"}, {"label": "C", "text": "2.4"}, {"label": "D", "text": "3.2"}], "answer": "B", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "单选题", "question": "双侧电源线路选用一侧检无压，另一侧(     )。", "options": [{"label": "A", "text": "停用重合闸方式"}, {"label": "B", "text": "检同步重合闸方式"}, {"label": "C", "text": "三相一次重合闸方式"}, {"label": "D", "text": "两次重合闸方式"}], "answer": "B", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "接入分布式电源的配电网线路重合闸的运行原则是（）。", "options": [{"label": "A", "text": "采用三相一次重合闸"}, {"label": "B", "text": "采用解列重合闸方式， 即系统侧重合闸采用检无压三相重合闸"}, {"label": "C", "text": "不具备条件时重合闸停用"}, {"label": "D", "text": "分布式电源侧重合闸停用"}], "answer": "ABCD", "analysis": "配电网正常应采用三相一次重合闸，重合闸其他条件的选定，应根据电网结构、系统稳定要求、一次设备的承受能力等因素合理地考虑。当重合闸采用两次及以上重合方式时，应经设备主管部门确认。接入分布式电源的配电网线路：采用解列重合闸方式，即系统侧重合闸采用检无压三相重合闸，不具备条件时重合闸停用。分布式电源侧重合闸停用。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "配电变压器低压开关有（）保护。", "options": [{"label": "A", "text": "瞬时脱扣"}, {"label": "B", "text": "短延时脱扣"}, {"label": "C", "text": "长延时脱扣"}, {"label": "D", "text": "跌落式熔断器"}], "answer": "ABC", "analysis": "低压开关有瞬时脱扣、短延时脱扣、长延时脱扣三段保护，宜采用分励脱扣器，不宜设置失压脱扣。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "对于有（    ）接入配电网的，上级通道也应配置光纤电流差动保护。", "options": [{"label": "A", "text": "自备电厂"}, {"label": "B", "text": "带重要直供用户电厂"}, {"label": "C", "text": "垃圾电厂"}, {"label": "D", "text": "重要用户"}], "answer": "ABC", "analysis": "对于有自备电厂、带重要直供用户电厂、垃圾电厂接入配电网的，上级通道也应配置光纤电流差动保护。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "对于预定有计划孤岛的供电区域，应根据运行方式要求，综合考虑（    ）联切该区域小电源并网线的方式。", "options": [{"label": "A", "text": "变压器间隙保护"}, {"label": "B", "text": "备自投装置"}, {"label": "C", "text": "过流保护"}, {"label": "D", "text": "重合闸"}], "answer": "AB", "analysis": "对于预定有计划孤岛的供电区域，应根据运行方式要求，综合考虑变压器间隙保护、备自投装置联切该区域小电源并网线的方式。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "装有备自投装置的系统变电站，负荷侧接有小电源，则（）动作跳负荷侧断路器时，应联切相关小电源并网线，同时，变压器低压侧母联（或分段、开关站、配电室和环网单元）断路器的（）还应经无压检定元件控制，需要时还应经小电源联网线路的（）控制。", "options": [{"label": "A", "text": "变压器保护"}, {"label": "B", "text": "备自投装置"}, {"label": "C", "text": "断路器辅助接点"}, {"label": "D", "text": "过流保护"}], "answer": "ABC", "analysis": "装有备用电源自投装置的系统变电站，负荷侧接有小电源，则变压器保护动作跳负荷侧断路器时，应联切相关小电源并网线，同时，变压器低压侧母联（或分段、开关站、配电室和环网单元）断路器的备用电源自投装置还应经无压检定元件控制，需要时还应经小电源联网线路的断路器辅助接点控制。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "变压器差动保护防止励磁涌流的措施有（    ）。", "options": [{"label": "A", "text": "采用二次谐波制动"}, {"label": "B", "text": "采用间断角判别"}, {"label": "C", "text": "采用五次谐波制动"}, {"label": "D", "text": "采用波形对称原理"}], "answer": "ABD", "analysis": "出自《国家电网公司继电保护培训教材》第四章第一节，采用二次谐波制动、采用间断角判别、采用波形对称原理。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "下列（   ）措施可以弥补电流互感器10%误差的要求。", "options": [{"label": "A", "text": "增大二次电缆截面"}, {"label": "B", "text": "并接备用电流互感器"}, {"label": "C", "text": "改用容量较高的二次绕组"}, {"label": "D", "text": "提高电流互感器变比"}], "answer": "ACD", "analysis": "出自《国家电网公司继电保护培训教材》第四章第一节，弥补电流互感器10%误差的措施：增大二次电缆截面、改用容量较高的二次绕组、提高电流互感器变比。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电力设备和线路短路故障的保护应有（）。", "options": [{"label": "A", "text": "主保护"}, {"label": "B", "text": "后备保护"}, {"label": "C", "text": "必要时可再增设辅助保护"}, {"label": "D", "text": "电流保护"}], "answer": "ABC", "analysis": "出自GB/T14285-2006《继电保护及安全自动装置技术规程》4.1.1保护分类电力系统中的电力设备和线路，应装设短路故障和异常运行保护装置。电力设备和线路短路故障的保护应有主保护和后备保护，必要时可再增设辅助保护。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "继电保护故障责任分析时，“整定计算错误”包括（   ）。", "options": [{"label": "A", "text": "未按电力系统运行方式的要求变更整定值"}, {"label": "B", "text": "整定值计算错误（包括定值及微机软件管理通知单错误）"}, {"label": "C", "text": "使用参数错误"}, {"label": "D", "text": "保护装置运行管理规定错误"}], "answer": "ABCD", "analysis": "出自DL/T623-1997《电力系统继电保护及安全自动装置运行评价规程》4.1.3“整定计算错误”包括a)未按电力系统运行方式的要求变更整定值;b)整定值计算错误（包括定值及微机软件管理通知单错误）c)使用参数错误;d)保护装置运行管理规定错误"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电网继电保护的整定不能兼顾速动性、选择性或灵敏性要求时，按（   ）原则取舍。", "options": [{"label": "A", "text": "局部电网服从整个电网"}, {"label": "B", "text": "下级电网服从上级电网"}, {"label": "C", "text": "局部问题自行消化"}, {"label": "D", "text": "尽量照顾局部电网和下级电网的需要"}], "answer": "ABCD", "analysis": "出自《3-110kV电网继电保护装置运行整定规程》3.2条电网继电保护的整定不能兼顾速动性、选择性或灵敏性要求时，按下列原则取舍。A局部电网服从整个电网 、b、下级电网服从上级电网c、保护电力设备的安全；d、保重要用户供电。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电力系统短路时，电流互感器饱和是需要时间的，这饱和时间与下列因素有关的是（ ）。", "options": [{"label": "A", "text": "电流互感器剩磁愈大，饱和时间愈长"}, {"label": "B", "text": "二次负载阻抗减小，可增长饱和时间"}, {"label": "C", "text": "饱和时间受短路故障时电压初始角影响"}, {"label": "D", "text": "饱和时间受一次回路时间常数影响"}], "answer": "BCD", "analysis": "出自《电力系统继电保护原理与实用技术》十三章第二节；电流互感器铁芯有剩磁时，将加重饱和程度，缩短开始饱和时间。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "改进电流互感器饱和的措施通常为（ ）。", "options": [{"label": "A", "text": "选用二次额定电流较小的电流互感器"}, {"label": "B", "text": "铁心设置间隙"}, {"label": "C", "text": "减小二次负载阻抗"}, {"label": "D", "text": "缩小铁心面积"}], "answer": "ABC", "analysis": "出自《电力系统继电保护原理与实用技术》十三章第二节；改进电流互感器饱和的措施通常为选用二次额定电流较小的电流互感器、铁心设置间隙、减小二次负载阻抗。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "在发电机、变压器差动保护中，下列正确的说法是（ ）。", "options": [{"label": "A", "text": "发电机过励磁时，差动电流增大"}, {"label": "B", "text": "变压器过励磁时，差动电流增大"}, {"label": "C", "text": "发电机过励磁时差动电流基本不变化，变压器过励磁时差动电流增大"}, {"label": "D", "text": "发电机和变压器过励磁时，差动电流均增大"}], "answer": "BC", "analysis": "出自《电力系统继电保护原理与实用技术》十一章第三节；变压器过励磁时差动电流增大，发电机过励磁时差动电流基本不变化。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "在系统发生非对称故障时,故障点的(  )最高,向电源侧逐步降低为零。", "options": [{"label": "A", "text": "正序电压"}, {"label": "B", "text": "负序电压"}, {"label": "C", "text": "零序电压"}, {"label": "D", "text": "相电压"}], "answer": "BC", "analysis": "在系统发生非对称故障时,故障点的负序电压、 零序电压最高,向电源侧逐步降低为零。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电流互感器的二次负荷包括（   ）。", "options": [{"label": "A", "text": "表计和继电器电流线圈的电阻"}, {"label": "B", "text": "接线电阻"}, {"label": "C", "text": "二次电流电缆回路电阻"}, {"label": "D", "text": "连接点的接触电阻"}], "answer": "ABCD", "analysis": "电流互感器的二次负荷包括表计和继电器电流线圈的电阻、接线电阻、二次电流电缆回路电阻 、连接点的接触电阻"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "微机线路保护装置对直流电源的基本要求是（   ）。", "options": [{"label": "A", "text": "额定电压220、110伏"}, {"label": "B", "text": "允许偏差-20%"}, {"label": "C", "text": "波纹系数不大于5%"}, {"label": "D", "text": "容量≥200安时"}], "answer": "ABC", "analysis": "出自GB/T15145-2008《微机线路保护通用技术规程》，微机线路保护装置对直流电源的基本要求：额定电压220、110伏 ，允许偏差-20%，波纹系数不大于5%。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电压互感器的基本误差有（ ）。", "options": [{"label": "A", "text": "电压误差"}, {"label": "B", "text": "角度误差"}, {"label": "C", "text": "电流误差"}, {"label": "D", "text": "暂态误差"}], "answer": "AB", "analysis": "出自《国家电网公司继电保护培训教材》第十三章第三节，电压互感器的基本误差有电压误差、角度误差。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "变压器差动保护不能取代瓦斯保护，其正确的原因是（  ）。", "options": [{"label": "A", "text": "差动保护只反映电气故障分量"}, {"label": "B", "text": "差动保护受灵敏度限制，不能反映轻微匝间故障，而瓦斯保护能反映"}, {"label": "C", "text": "差动保护不能反映绕组的断线故障，而瓦斯保护能反映"}, {"label": "D", "text": "瓦斯保护能保护变压器内部所有故障"}], "answer": "ABD", "analysis": "答案及解析：ABD。出自《国家电网公司继电保护培训教材》第四章第一节，差动保护只反映电气故障分量，差动保护受灵敏度限制，不能反映轻微匝间故障，而瓦斯保护能反映 ，瓦斯保护能保护变压器内部所有故障。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "拉合操作直流熔断器应遵守（    ）的顺序。", "options": [{"label": "A", "text": "合熔断器应先合负极，后合正极"}, {"label": "B", "text": "拉熔断器应先拉正极，后拉负极"}, {"label": "C", "text": "合熔断器应先合正极，后合负极"}, {"label": "D", "text": "拉熔断器应先拉负极，后拉负极"}], "answer": "AB", "analysis": "拉合操作直流熔断器应遵守的顺序：合熔断器应先合负极，后合正极，拉熔断器应先拉正极，后拉负极。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "直流系统两点接地有（    ）危害。", "options": [{"label": "A", "text": "可能造成开关误跳闸"}, {"label": "B", "text": "可能造成开关拒动"}, {"label": "C", "text": "可能引起保险丝熔断"}, {"label": "D", "text": "可能引起蓄电池损坏"}], "answer": "ABC", "analysis": "出自《国家电网公司继电保护培训教材》第六章第八节，可能引起保险丝熔断、可能造成开关误跳闸、可能造成开关拒动。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "提高继电保护装置的可靠性的方法有（    ）。", "options": [{"label": "A", "text": "正确选择保护方案，使保护接线简单而合理，采用的继电器及串联触点应尽量少"}, {"label": "B", "text": "加强经常性维护和管理，使保护装置随时处于完好状态"}, {"label": "C", "text": "提高保护装置安装和调试的质量"}, {"label": "D", "text": "采用质量高，动作可靠的继电器和元件"}], "answer": "ABCD", "analysis": "提高继电保护装置的可靠性的方法有：正确选择保护方案，使保护接线简单而合理，采用的继电器及串联触点应尽量少，加强经常性维护和管理，使保护装置随时处于完好状态，提高保护装置安装和调试的质量，采用质量高，动作可靠的继电器和元件。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电流互感器不允许长时间过负荷的原因是（    ）。", "options": [{"label": "A", "text": "铁芯磁通密度达到饱和或过饱和，使电流互感器误差增大，表计指示不正确，难以反映实际负荷"}, {"label": "B", "text": "磁通密度增大，使铁芯和二次线圈过热绝缘老化快，甚至出现损坏等情况"}, {"label": "C", "text": "保护会误动作"}, {"label": "D", "text": "保护装置硬件会损坏"}], "answer": "AB", "analysis": "出自《变电运行岗位技能培训教材》第三章第六节，电流互感器不长时间过负荷，会使测量误差加大，或使绕组过热或损坏。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "关于电力网中的变压器一、二次侧额定电压的规定，下面描述正确的是（    ）。", "options": [{"label": "A", "text": "变压器一次绕组的额定电压应等于接入电网的额定电压"}, {"label": "B", "text": "如变压器直接与发电机连接，其一次侧额定电压应与发电机额定电压相等"}, {"label": "C", "text": "对于阻抗大的变压器，二次侧额定电压应比线路额定电压高10％"}, {"label": "D", "text": "对于阻抗小的变压器，二次侧额定电压应比线路额定电压高5％"}], "answer": "ABCD", "analysis": "变压器一、二次侧额定电压的规定，变压器一次绕组的额定电压应等于接入电网的额定电压，如变压器直接与发电机连接，其一次侧额定电压应与发电机额定电压相等，对于阻抗大的变压器，二次侧额定电压应比线路额定电压高10％，对于阻抗小的变压器，二次侧额定电压应比线路额定电压高5％。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "按频率自动减负荷装置，在供电电源中断时，防止由于用户电动机反馈电压而引起的误动作的方法有（   ）。", "options": [{"label": "A", "text": "采用加延时的办法"}, {"label": "B", "text": "采用电流闭锁的方法"}, {"label": "C", "text": "采用电压闭锁的方法"}, {"label": "D", "text": "采用无功闭锁的方法"}], "answer": "ABC", "analysis": "出自《国家电网公司继电保护培训教材》第五章第二节，按频率自动减负荷装置，在供电电源中断时，防止由于用户电动机反馈电压而引起的误动作的方法有采用加延时的办法、采用电流闭锁的方法、采用电压闭锁的方法、滑差闭锁。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "中性点不接地系统中，若电压互感器一次侧保险断一相，有（   ）现象发生。", "options": [{"label": "A", "text": "预告信号铃响"}, {"label": "B", "text": "发出“××母线接地”信号"}, {"label": "C", "text": "绝缘监视表一相电压降低，其他两相电压相等"}, {"label": "D", "text": "与该母线有关的电压、有功、无功功率表读数下降"}], "answer": "ABCD", "analysis": "中性点不接地系统中，若电压互感器一次侧保险断一相，现象如下：预告信号铃响 ，发出“××母线接地”信号，绝缘监视表一相电压降低，其他两相电压相等，与该母线有关的电压、有功、无功功率表读数下降。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "变压器瓦斯保护动作的原因有（   ）。", "options": [{"label": "A", "text": "变压器内部严重故障"}, {"label": "B", "text": "二次回路问题误动作"}, {"label": "C", "text": "某些情况下由于油枕内的胶囊安装不良造成呼吸器堵塞油温发生变化后，呼吸器突然冲开，引起瓦斯保护动作"}, {"label": "D", "text": "变压器附近有较强的震动"}], "answer": "ABCD", "analysis": "变压器瓦斯保护动作的原因有：变压器内部严重故障，二次回路问题误动作，某些情况下由于油枕内的胶囊安装不良造成呼吸器堵塞油温发生变化后，呼吸器突然冲开，引起瓦斯保护动作，变压器附近有较强的震动。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电压互感器有（   ）种接线方式。", "options": [{"label": "A", "text": "Y，y,d接线"}, {"label": "B", "text": "Y，y接线"}, {"label": "C", "text": "V，v接线"}, {"label": "D", "text": "D，y接线"}], "answer": "ABC", "analysis": "出自Q/GDW424-2010《电子式电流互感器技术规范》4技术参数和性能要求.电压互感器有Y，y,d接线、Y，y接线、V，v接线方式。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "继电保护快速切除故障对电力系统有（    ）好处。", "options": [{"label": "A", "text": "提高电力系统的稳定性"}, {"label": "B", "text": "电压恢复快，电动机容易自启动并迅速恢复正常，从而减少对用户的影响"}, {"label": "C", "text": "减轻电气设备的损坏程度，防止故障进一步扩大"}, {"label": "D", "text": "短路点易于去游离，提高重合闸的成功率"}], "answer": "ABCD", "analysis": "出自《继电保护原理》第二版  中国电力出版社 第一章第一节。继电保护快速切除故障对电力系统有以下好处：提高电力系统的稳定性、电压恢复快，电动机容易自启动并迅速恢复正常，从而减少对用户的影响、减轻电气设备的损坏程度，防止故障进一步扩大、短路点易于去游离，提高重合闸的成功率。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "定时限过电流保护的特点是（   ）。", "options": [{"label": "A", "text": "为了实现过电流保护的动作选择性，各保护的动作时间一般按阶梯原则进行整定；"}, {"label": "B", "text": "相邻保护的动作时间，自负荷向电源方向逐级增大；"}, {"label": "C", "text": "每套保护的动作时间是恒定不变的，与短路电流的大小无关；"}, {"label": "D", "text": "保护范围受系统运行方式变化而变化"}], "answer": "ABCD", "analysis": "出自《继电保护原理》第二版  中国电力出版社 第三章第四节。定时限过电流保护的特点是为了实现过电流保护的动作选择性，各保护的动作时间一般按阶梯原则进行整定；相邻保护的动作时间，自负荷向电源方向逐级增大；每套保护的动作时间是恒定不变的，与短路电流的大小无关；保护范围受系统运行方式变化而变化。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "保护装置应具有在线自动检测功能，包括（    ）的自动检测。", "options": [{"label": "A", "text": "保护硬件损坏"}, {"label": "B", "text": "功能失效"}, {"label": "C", "text": "二次回路异常运行状态"}, {"label": "D", "text": "通信中断"}], "answer": "ABCD", "analysis": "出自《继电保护原理》第二版  中国电力出版社 第一章第二节。保护装置应具有在线自动检测功能，包括保护硬件损坏、功能失效、二次回路异常运行状态。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电流速断保护的特点是（   ）。", "options": [{"label": "A", "text": "接线简单，动作可靠"}, {"label": "B", "text": "切除故障快，但不能保护线路全长"}, {"label": "C", "text": "保护范围受系统运行方式变化的影响较大"}, {"label": "D", "text": "保护范围受系统中变压器中性点接地数目变化影响较大"}], "answer": "ABC", "analysis": "出自《继电保护原理》第二版  中国电力出版社 第三章第二节。电流速断保护的特点是接线简单，动作可靠；切除故障快，但不能保护线路全长；保护范围受系统运行方式变化的影响较大。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "新安装或二次回路经变动后的变压器差动保护须做（   ）工作后方可正式投运。", "options": [{"label": "A", "text": "应在变压器充电时将差动保护投入运行"}, {"label": "B", "text": "带负荷前将差动保护停用"}, {"label": "C", "text": "带负荷后测量负荷电流相量，正确无误后"}, {"label": "D", "text": "带负荷后测量继电器的差电流，或差电压正确无误后"}], "answer": "ABCD", "analysis": "出自GB/T1094.4-2005《电力变压器（第4部分）：电力变压器和电抗器的雷电冲击和操作冲击试验导则》9.2操作冲击。新安装或二次回路经变动后的变压器差动保护正式投运前应在变压器充电时将差动保护投入运行；带负荷前将差动保护停用；带负荷后测量负荷电流相量，正确无误后；带负荷后测量继电器的差电流，或差电压正确无误后。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "变压器励磁涌流具有（   ）特点。", "options": [{"label": "A", "text": "涌流在初始阶段数值很大，以后逐渐衰减"}, {"label": "B", "text": "包含有大量的高次谐波，并以二次谐波成分最大"}, {"label": "C", "text": "涌流波形之间出现间断"}, {"label": "D", "text": "涌流幅值最大可达6-8倍的额定电流"}], "answer": "ABCD", "analysis": "出自GB/T1094.4-2005《电力变压器（第4部分）：电力变压器和电抗器的雷电冲击和操作冲击试验导则》9.2操作冲击。变压器励磁涌流具有以下特点。涌流在初始阶段数值很大，以后逐渐衰减；包含有大量的高次谐波，并以二次谐波成分最大；涌流波形之间出现间断；涌流幅值最大可达6-8倍的额定电流。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "继电保护装置必须满足的基本要求是（  ）。", "options": [{"label": "A", "text": "选择性"}, {"label": "B", "text": "速动性"}, {"label": "C", "text": "灵敏性"}, {"label": "D", "text": "可靠性"}], "answer": "ABCD", "analysis": "出自GB/T14285-2006《继电保护和安全自动装置技术规程》3.2。继电保护装置必须满足的基本要求是选择性、速动性、灵敏性、可靠性。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "变压器的瓦斯保护，在运行中应注意的问题是（   ）。", "options": [{"label": "A", "text": "气体继电器接线端子处不应渗油"}, {"label": "B", "text": "端子盒应能防止雨、雪和灰尘的侵入"}, {"label": "C", "text": "电源及其二次回路要有防水、防油和防冻的措施"}, {"label": "D", "text": "要在春秋二季进行防水、防油和防冻检查"}], "answer": "ABCD", "analysis": "出自《110千伏及以下变电站运行标准化工作手册》西安电子科技大学出版社  第5章。变压器的瓦斯保护，在运行中应注意的问题是瓦斯继电器接线端子处不应渗油；端子盒应能防止雨、雪和灰尘的侵入的措施；电源及其二次回路要有防水、防油和防冻的措施；要在春秋二季进行防水、防油和防冻检查。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电气设备的二次回路包括（    ）。", "options": [{"label": "A", "text": "测量、监察回路"}, {"label": "B", "text": "控制、信号回路"}, {"label": "C", "text": "继电保护和自动装置回路"}, {"label": "D", "text": "操作电流回路"}], "answer": "ABCD", "analysis": "出自《电气二次回路应用入门》中国电力出版社 第一章。电气设备的二次回路包括测量、监察回路，控制、信号回路，继电保护和自动装置回路，操作电流回路。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "带时限速断保护的保护范围是（   ）。", "options": [{"label": "A", "text": "本线全长"}, {"label": "B", "text": "下线始端一部分"}, {"label": "C", "text": "下线全长"}, {"label": "D", "text": "本线及下线全长"}], "answer": "AB", "analysis": "出自DL/T584-2007《3kV~110kV电网继电保护装置运行整定规程》6.2.6.3。带时限速断保护的保护范围是本线全长，下线始端一部分。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "对线路单相接地，可利用下列（）电流，构成有选择性的电流保护或功率方向保护。", "options": [{"label": "A", "text": "网络的自然电容电流"}, {"label": "B", "text": "消弧线圈补偿后的残余电流，例如残余电流的有功分量或高次谐波分量"}, {"label": "C", "text": "人工接地电流，但此电流应尽可能小些，不宜大于10～20安"}, {"label": "D", "text": "单相接地故障的暂态电流"}], "answer": "ABCD", "analysis": "出自GB/T14285-2006《继电保护及安全自动装置技术规程》4.4.4。对线路单相接地，可利用网络的自然电容电流，消弧线圈补偿后的残余电流，例如残余电流的有功分量或高次谐波分量，人工接地电流，但此电流应尽可能小些，不宜大于10～20安，单相接地故障的暂态电流，构成有选择性的电流保护或功率方向保护。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电流互感器应满足（   ）要求。", "options": [{"label": "A", "text": "应满足一次回路的额定电压、最大负荷电流的要求"}, {"label": "B", "text": "应满足短路时的动、热稳定电流的要求"}, {"label": "C", "text": "应满足二次回路测量仪表、自动装置的准确度等级的要求"}, {"label": "D", "text": "应满足继电保护装置10%误差特性曲线的要求"}], "answer": "ABCD", "analysis": "出自Q/GDW424-2010《电子式电流互感器技术规范》4技术参数和性能要求。 电流互感器应满足下列要求。应满足一次回路的额定电压、最大负荷电流的要求；应满足短路时的动、热稳定电流的要求；应满足二次回路测量仪表、自动装置的准确度等级的要求；应满足继电保护装置10%误差特性曲线的要求。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "中小型变压器通常装设（   ）保护装置。", "options": [{"label": "A", "text": "瓦斯保护纵差保护"}, {"label": "B", "text": "电流速断保护和零序电流保护"}, {"label": "C", "text": "(复合电压起动的）过流保护"}, {"label": "D", "text": "过负荷保护"}], "answer": "ABCD", "analysis": "出自GB/T14285-2006《继电保护和安全自动装置技术规程》4.3电力变压器保护。中小型变压器通常装设瓦斯保护纵差保护、电流速断保护和零序电流保护、(复合电压起动的）过流保护、过负荷保护。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "对重合闸装置的要求有（   ）。", "options": [{"label": "A", "text": "手动或遥控跳闸时，不应重合"}, {"label": "B", "text": "手动投入断路器于故障线路，由保护将其跳开后，不应重合"}, {"label": "C", "text": "重合闸起动采用控制开关与断路器位置不对应原理及保护起动，而且保证仅重合一次"}, {"label": "D", "text": "一般自动复归。有值班人员的10千伏以下线路也可手动复归"}], "answer": "ABCD", "analysis": "出自GB/T14285-2006《继电保护及安全自动装置技术规程》5.2条。对重合闸装置的要求有手动或遥控跳闸时，不应重合；手动投入断路器于故障线路，由保护将其跳开后，不应重合；重合闸起动采用控制开关与断路器位置不对应原理及保护起动，而且保证仅重合一次；一般自动复归，有值班人员的10千伏以下线路也可手动复归。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "瓦斯保护的保护范围是（   ）。", "options": [{"label": "A", "text": "变压器内部的多相短路"}, {"label": "B", "text": "匝间短路，绕组与铁芯或与外壳间的短路"}, {"label": "C", "text": "油面下降或漏油"}, {"label": "D", "text": "分接开关接触不良或导线焊接不良"}], "answer": "ABCD", "analysis": "出自GB/T14285-2006《继电保护和安全自动装置技术规程》4.3电力变压器保护。瓦斯保护的保护范围是：变压器内部的多相短路；匝间短路，绕组与铁芯或与外壳间的短路；油面下降或漏油；分接开关接触不良或导线焊接不良。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "指示断路器位置的红、绿灯不亮，对运行有（    ）影响。", "options": [{"label": "A", "text": "不能正确反映断路器的跳、合闸位置或跳合闸回路完整性，故障时造成误判断"}, {"label": "B", "text": "如果是跳闸回路故障，当发生事故时，断路器不能及时跳闸，造成事故扩大"}, {"label": "C", "text": "如果是合闸回路故障，会使断路器事故跳闸后自投失效或不能自动重合"}, {"label": "D", "text": "跳、合闸回路故障均影响正常操作"}], "answer": "ABCD", "analysis": "出自《110千伏及以下变电站运行标准化工作手册》西安电子科技大学出版社  第4章。指示断路器位置的红、绿灯不亮，对运行有下列影响。不能正确反映断路器的跳、合闸位置或跳合闸回路完整性，故障时造成误判断；如果是跳闸回路故障，当发生事故时，断路器不能及时跳闸，造成事故扩大；如果是合闸回路故障，会使断路器事故跳闸后自投失效或不能自动重合；跳、合闸回路故障均影响正常操作。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "35千伏中性点不接地电网中，线路相间短路保护配置的原则是（   ）。", "options": [{"label": "A", "text": "当采用两相式电流保护时，电流互感器应装在各出线同名相上(例如A、C相"}, {"label": "B", "text": "保护装置采用远后备方式"}, {"label": "C", "text": "如线路短路会使发电厂厂用电母线、主要电源的联络点母线或重要用户母线的电压低于额定电压的50%～60%时，应快速切除故障"}, {"label": "D", "text": "线路相间短路保护必须按三段式配置"}], "answer": "ABC", "analysis": "出自GB/T14285-2006《继电保护和安全自动装置技术规程》4.4条。 35千伏中性点不接地电网中，线路相间短路保护配置的原则是当采用两相式电流保护时，电流互感器应装在各出线同名相上(例如A、C相；保护装置采用远后备方式；如线路短路会使发电厂厂用电母线、主要电源的联络点母线或重要用户母线的电压低于额定电压的50%～60%时，应快速切除故障。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "新安装及大修后的电力变压器，正式投入运行前要做冲击合闸试验的目的是（   ）。", "options": [{"label": "A", "text": "检查变压器的绝缘强度"}, {"label": "B", "text": "检查变压器的机械强度"}, {"label": "C", "text": "检验差动保护躲过励磁涌流的性能"}, {"label": "D", "text": "检验变压器的接线组别"}], "answer": "ABC", "analysis": "《电网调度运行实用技术问答》71条新安装及大修后的电力变压器，正式投入运行前要做冲击合闸试验的目的是检查变压器的绝缘强度；检查变压器的机械强度；检验差动保护躲过励磁涌流的性能。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "负载与电源连接的原则：一是保证负载得到额定电压；二是尽量使三相负载对称分布。无论是三相交流电源还是三相负载都有星形(Y)和三角形(△)两种连接方式。因此，三相电路可能实现的连接方式有（    ）。", "options": [{"label": "A", "text": "Y-Y"}, {"label": "B", "text": "Y-△"}, {"label": "C", "text": "△-Y"}, {"label": "D", "text": "△-△"}], "answer": "ABCD", "analysis": "出自《电工原理第4版》电子工业出版社 第六章三相交流电路。三相电路可能实现的连接方式共有Y-Y 、Y-△ 、△-Y 、△-△种连接。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "在电阻、电感、电容的串联电路中，出现电路端电压和总电流同相位的现象，叫串联谐振。串联谐振的特点有（  ）。", "options": [{"label": "A", "text": "电路呈纯电阻性，端电压和总电流同相位"}, {"label": "B", "text": "电抗X等于零，阻抗Z等于电阻R"}, {"label": "C", "text": "电路的阻抗最小、电流最大"}, {"label": "D", "text": "在电感和电容上可能产生比电源电压大很多倍的高电压，因此串联谐振也称电压谐振"}], "answer": "ABCD", "analysis": "出自《电路原理第3版》机械工业出版社 第四章第一节电路的谐振现象分析。串联谐振的特点有电路呈纯电阻性，端电压和总电流同相位；电抗X等于零，阻抗Z等于电阻R ；电路的阻抗最小、电流最大；在电感和电容上可能产生比电源电压大很多倍的高电压，因此串联谐振也称电压谐振。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "在电阻、电感、电容的并联电路中，出现电路端电压和总电流同相位的现象，叫并联谐振。它的特点是（   ）。", "options": [{"label": "A", "text": "并联谐振是一种完全的补偿，电源无需提供无功功率，只提供电阻所需的有功功率"}, {"label": "B", "text": "电路的总电流最小，而支路的电流往往大于电路的总电流，因此，并联谐振也称电流谐振"}, {"label": "C", "text": "发生并联谐振时，在电感和电容元件中会流过很大的电流，因此会造成电路的熔丝熔断或烧毁电气设备等事故"}, {"label": "D", "text": "在电感和电容上可能产生比电源电压大很多倍的高电压，因此并联谐振也称电压谐振"}], "answer": "BC", "analysis": "出自《电路原理第3版》机械工业出版社 第四章第一节电路的谐振现象分析。并联谐振的特点是电路的总电流最小，而支路的电流往往大于电路的总电流，因此，并联谐振也称电流谐振；发生并联谐振时，在电感和电容元件中会流过很大的电流，因此会造成电路的熔丝熔断或烧毁电气设备等事故。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "电流互感器的几种基本接线方式是（   ）。", "options": [{"label": "A", "text": "完全星形接线、三角形接线；"}, {"label": "B", "text": "两相两继电器不完全星形接线；"}, {"label": "C", "text": "两相一继电器电流差接线；"}, {"label": "D", "text": "三相并接以获得零序电流"}], "answer": "ABCD", "analysis": "出自Q/GDW424-2010《电子式电流互感器技术规范》4技术参数和性能要求。电流互感器的几种基本接线方式是完全星形接线、三角形接线；两相两继电器不完全星形接线；两相一继电器电流差接线；三相并接以获得零序电流。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "重合闸时间为从故障切除后到断路器主断口重新合上的时间，主要包括（　　）。", "options": [{"label": "A", "text": "断路器动作时间"}, {"label": "B", "text": "重合闸整定时间"}, {"label": "C", "text": "断路器固有合闸时间"}, {"label": "D", "text": "灭弧时间"}], "answer": "BC", "analysis": "重合闸时间为从故障切除后到断路器主断口重新合上的时间，主要包括重合闸整定时间和断路器固有合闸时间。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "全电缆线路之所以不使用重合闸，主要是因为（）。", "options": [{"label": "A", "text": "电缆线路不会发生故障"}, {"label": "B", "text": "电缆线路发生的故障大多为永久性故障，重合闸成功率极低"}, {"label": "C", "text": "电缆线路造价昂贵，万一重合于永久性故障，将损失惨重"}, {"label": "D", "text": "运行习惯"}], "answer": "BC", "analysis": "《国网公司继电保护培训教材》第三章第四节：全电缆线路之所以不使用重合闸，主要是因为电缆线路发生的故障大多为永久性故障，重合闸成功率极低；电缆线路造价昂贵，万一重合于永久性故障，将损失惨重。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "35千伏馈供线路时，一般应装设的保护是（）。", "options": [{"label": "A", "text": "电流速断保护"}, {"label": "B", "text": "光纤差动保护"}, {"label": "C", "text": "带时限速断保护"}, {"label": "D", "text": "过流保护"}], "answer": "ACD", "analysis": "电力系统继电保护技术问答第四章：35千伏馈供线路时，一般应装设的保护是电流速断保护、带时限速断保护、过流保护。"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "配电网采用低电阻接地方式时，配电线路的保护配置需具备（   ）", "options": [{"label": "A", "text": "过流保护"}, {"label": "B", "text": "速断保护"}, {"label": "C", "text": "光纤纵联差动保护"}, {"label": "D", "text": "零序电流保护"}], "answer": "ABD", "analysis": "国网规范《配电网规划设计导则》Q/GDW 1738-2012  第7.8.3条：中性点低电阻接地方式增设零序电流保护"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "分布式电源采用35kV、10kV专线接入电网时，保护配置（     ）", "options": [{"label": "A", "text": "过流保护"}, {"label": "B", "text": "距离保护"}, {"label": "C", "text": "光纤纵联差动保护"}, {"label": "D", "text": "零序电流保护"}], "answer": "ABC", "analysis": "国网规范《分布式电源接入配电网设计规范》Q/GDW 11147-2013  第6.1.2.2条：35/10V电压等级接入"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "分布式电源以380/220V电压等级接入公共电网时,并网点和公共连接点的断路器应具备（    ）", "options": [{"label": "A", "text": "短路速断"}, {"label": "B", "text": "延时保护功能和分励脱扣"}, {"label": "C", "text": "失压跳闸及低压闭锁合闸"}, {"label": "D", "text": "剩余电流保护"}], "answer": "ABCD", "analysis": "国网规范《分布式电源接入配电网设计规范》Q/GDW 11147-2013  第6.1.2.1条：380/220V电压等级接入"}, {"category": "配电网继电保护及安自装置", "type": "多选题", "question": "110kV 及以下电网均采用三相重合闸，自动重合闸方式的选定，应根据（   ）等因素合理地考虑。", "options": [{"label": "A", "text": "电网结构"}, {"label": "B", "text": "系统稳定要求"}, {"label": "C", "text": "发输电设备的承受能力"}, {"label": "D", "text": "保护类型"}], "answer": "ABC", "analysis": "《3-110kV电网继电保护装置运行整定规程》"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "近后备是当主保护或断路器拒动时，由相邻电力设备或线路的保护实现后备。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《配网调控监控人员培训手册》第三章配电网继电保护第一节继电保护概述:远后备是当主保护或断路器拒动时，由相邻电力设备或线路的保护实现后备。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "远后备是当主保护拒动时，由该电力设备或线路的另一套保护实现后备的保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《配网调控监控人员培训手册》第三章配电网继电保护第一节继电保护概述:近后备是当主保护拒动时，由该电力设备或线路的另一套保护实现后备的保护。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "主保护是满足系统稳定和设备安全要求，能以最快速度有选择地切除被保护设备和线路故障的保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《配网调控监控人员培训手册》第三章配电网继电保护第一节继电保护概述"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "后备保护是主保护或断路器拒动时，用以切除故障的保护。后备保护可分为远后备和近后备两种方式。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《配网调控监控人员培训手册》第三章配电网继电保护第一节继电保护概述"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器的纵差动保护用来反应变压器绕组、引出线及套管上的各种短路故障，是变压器的后备保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《配网调控监控人员培训手册》第三章配电网继电保护第二节变电站主要保护:变压器的纵差动保护用来反应变压器绕组、引出线及套管上的各种短路故障，是变压器的主保护。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "电流速断保护具有接线简单、动作迅速等优点，但它不能保护变压器的全部，因此不能单独作为变压器的主保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《配网调控监控人员培训手册》第三章配电网继电保护第二节变电站主要保护"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "瓦斯保护是变压器油箱内绕组短路故障及异常的主保护，瓦斯保护分为轻瓦斯保护及重瓦斯保护两种。轻瓦斯保护作用于信号，重瓦斯保护作用于切除变压器。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《配网调控监控人员培训手册》第三章配电网继电保护第二节变电站主要保护"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "在运行人员人工操作或遥控操作断路器跳闸时，或手动合闸于故障线路而跳闸时，重合闸装置可以重合。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《配网调控监控人员培训手册》第三章配电网继电保护第二节变电站主要保护:在运行人员人工操作或遥控操作断路器跳闸时，或手动合闸于故障线路而跳闸时，重合闸装置均不应进行重合闸。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "自动重合闸对瞬时性的故障可迅速恢复正常运行，提高了供电可靠性，减少了停电损失。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《配网调控监控人员培训手册》第三章配电网继电保护第二节变电站主要保护"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "当系统发生严重功率缺额时，自动低频减载装置的任务是迅速断开相应数量的用户负荷，使系统频率在不低于某一允许值的情况下，达到有功功率的平衡，防止事故的扩大。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第二十二章：当系统出现有功功率缺额引起频率下降时，根据频率下降的程度，自动断开一部分不重要的用户，阻止频率下降，以便使频率迅速恢复到正常值，这种装置叫按频率自动减负荷装置。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "中性点经消弧线圈接地后，若单相接地故障的电流呈感性，此时的补偿方式为欠补偿。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《电力系统运行实用技术问答》第六章：消弧线圈分为三种补偿方式，若电感电流大于接地电容电流，电网以过补偿方式运行。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "主保护或断路器拒动时，用来切除故障的保护是辅助保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《电网设备监控实用技术》第四章：后备保护是主保护或断路器拒动时，用以切除故障的保护。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "电力系统发生振荡时，各点电压和电流均作往复性摆动。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统继电保护原理与实用技术》第五章第四节：电力系统振荡时，振荡电流幅值以振荡周期摆动；各点电压以振荡周期摆动。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "系统短路时电流、电压是突变的，而系统振荡时电流、电压的变化是缓慢的且与振荡周期有关。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统继电保护原理与实用技术》第五章第四节：电力振荡时电气量变化速度相对比较缓慢，而在短路故障时电气量是突变的。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "后备保护的逐级配合是指时间配合。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《电力系统继电保护与安全自动装置整定计算》第3-8节：过电流保护是阶段式保护的后备段，除对本线故障有足够灵敏度外，对相邻线也应有一定远后备灵敏度，保护动作电流应大于本线路最大负荷电流，并在电流定值及动作时间上与相邻线后备段相配合。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "采用中性点不接地方式或经消弧线圈接地方式的系统被称为小电流接地系统。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统运行实用技术问答》第十章：中性点不接地系统（包括中性点经消弧线圈接地系统），发生单相接地故障时，由于不构成短路回路，接地故障电流往往比负荷电流小得多，故称其为小电流接地系统"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "电力系统对继电保护最基本的要求是它的可靠性、选择性、速动性和灵敏性。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电网设备监控实用技术》第四章：继电保护和安全自动装置应符合可靠性、选择性、灵敏性和速动性的要求。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "在小电流接地系统中发生单相接地故障时，其相间电压基本不变。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第一章：在中性点不直接接地电力系统中，单相接地不会造成跳闸，线电压仍保持不变，可允许运行一段时间。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "无时限电流速断保护是一种全线速动的保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "无时限电流速断保护应按躲过本线路末端最大三相短路电流整定，不能保护线路全长。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "空载长线充电时，末端电压会升高。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统运行实用技术问答》10-61：空载长线充电时，线路为电容性负载（对地电容及相间电容），此电容电流在导线电感和区域电网电源等值电感上的压降，使线路电压高于电源电压，而愈接近线路终端，电压升高愈严重上。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "自动重合闸启动方式只有保护启动方式。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《电网设备监控实用技术》第四章第五节：重合闸由两种启动方式：断路器控制开关位置与断路器位置不对应启动和保护启动方式。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "空载变压器突然合闸时，可能产生的最大励磁涌流的值与短路电流相比，前者远小于后者。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《电力系统继电保护与安全自动装置整定计算》第十五章变压器保护整定计算：在空载投入时，变压器的励磁涌流可达变压器额定电流的6-8倍，有时励磁涌流会接近甚至大于变压器外部短路时的短路电流。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "母线充电保护是利用母联或分段断路器给另一母线充电的保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第十七章：为了更可靠地切除被充电母线上的故障，在母联断路器或母线分段断路器上设置相电流或零序电流保护，作为母线充电保护。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器的纵联差动保护不能反应变压器的轻微匝间故障。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第十八章：变压器差动保护的缺点：对变压器内部较轻微的匝间短路反应不够灵敏。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器励磁涌流含有大量的高次谐波分量，其中以三次谐波为主。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《电网设备监控实用技术》第四章第二节：励磁涌流含有很大的二次谐波，绝大多数涌流中二次谐波分量与基波分量的百分比大于30%，有的达80%甚至更大。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器油箱内部的各种短路故障的主保护是差动保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《变电运行现场技术问答》第十八章：瓦斯保护主要反映变压器绕组匝间短路及油面降低、铁芯过热等本体内任何故障。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "差动保护能够代替瓦斯保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《变电运行现场技术问答》第十八章:差动保护不能够代替瓦斯保护。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器短路故障的后备保护。主要是作为相邻元件及变压器内部故障的后备保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "变压器的后备保护既是变压器主保护的后备保护，又是相邻母线或线路的后备保护。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "防止继电保护“三误”是指防止继电保护的误校验、误接线、误碰。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《变电运行现场技术问答》第十八章:防止继电保护“三误”是指误整定、误接线、误碰。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "主变压器的复合电压闭锁过电流保护失去交流电压时，仅失去低压闭锁功能。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "主变压器的复合电压闭锁过电流保护失去交流电压时，失去低压及负序电压闭锁功能。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器的励磁涌流在空载投入时最大。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电网设备监控实用技术》第四章第二节：变压器投入前铁芯的剩余磁通与变压器投入时工作电压产生的磁通方向相同时，其总磁通量将远远超过铁芯的饱和磁通量，因此产生较大的涌流，其中最大峰值可达到变压器额定电流的6-8倍。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "在小接地电流系统各种故障情况中，单相接地故障对电力系统稳定运行的影响最小。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第一章：在中性点不直接接地电力系统中，单相接地不会造成跳闸，线电压仍保持不变，可允许运行一段时间。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "在运行的电流互感器二次回路上工作时，严禁短路。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《电网设备监控实用技术》第三章第九节：电流互感器的二次绕组绝对不允许开路运行。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "在小电流接地电网中，电流保护常用的接线方式是两相两继电器，装同名相上。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统继电保护原理与实用技术》第十三章第二节：对于小电流接地系统，不完全星形接线不但节约了一相电流互感器的投资，在同一母线的不同出线发生异名相接地短路故障时，能使同时跳开两条线路的几率下降2/3。需要指出的是，同一母线上的电流互感器必须接在相同的相上，否则某些故障时保护将不能动作。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "电力系统无功电源不足时，必将引起系统电压普遍上升。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "无功功率不足，则将导致网络的电压水平降低。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器励磁涌流可达变压器额定电流的9-10倍。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《电网设备监控实用技术》第四章第二节：变压器投入前铁芯的剩余磁通与变压器投入时工作电压产生的磁通方向相同时，其总磁通量将远远超过铁芯的饱和磁通量，因此产生较大的涌流，其中最大峰值可达到变压器额定电流的6-8倍。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "新安装或一、二次回路有变动的变压器差动保护，当被保护的变压器充电时，应将差动保护投入。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "新安装或一、二次回路有变动的变压器差动保护，当被保护的变压器充电时，应将差动保护投入，考核励磁涌流衰减初期是否造成差动保护误动。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "两台变压器之间定相（核相）是为了核定相位是否一致。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "相位或相序不同的交流电源并列或合环将产生很大的电流，对于新投产的变压器必须进行相位、相序核对后方可并入系统。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "继电保护装置是保证电力元件安全运行的基本装备，任何电力元件不得在无保护的状态下运行。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第十五章:继电保护装置是保证电力元件安全运行的基本装备，任何电力元件不得在无保护的状态下运行。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "继电保护灵敏性是指保护装置对于其保护范围内发生故障或不正常运行状态时的反应能力。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第十五章:继电保护灵敏性是指保护装置对于其保护范围内发生故障或不正常运行状态时的反应能力。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器在运行中补充油，应事先将重瓦斯保护改接信号位置，以防止误动跳闸。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第十八章：当现场进行注油和滤油时重瓦斯保护应由“跳闸”位置改为“信号”位置运行。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "处理直流接地时，应防止造成直流短路和另一点接地。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统继电保护原理与实用技术》第十章第三节：在查找接地点及处理时，应使用带绝缘的工具，以防造成直流短路或出现另一点接地。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "当直流发生接地时，禁止在二次回路上工作。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统继电保护原理与实用技术》第十章第二节：当直流系统发生一点接地之后，应立即进行检查和处理，以避免发生两点接地故障。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "对称三相电路Y连接时，线电压为相电压的√3倍。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第一章：正常情况下（Y接线），线电压的大小为相电压的√3倍。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "采用三相重合闸的双侧电源线路，先合侧要检查线路无电压，后合侧要检查线路与母线电压同步。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统继电保护原理与实用技术》第九章第二节110kV及以下双侧电源线路的自动重合闸装置，采用同期检定和无电压检定三相重合闸方式。第四节“检线无压母有压”方式，可用在双侧电源线路要求先重合闸的一侧。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "电流互感器变比越大，二次开路电压越大。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《《电力系统继电保护实用技术问答》》：电流互感器如果二次侧开路，二次电流的去磁作用消失，其一次电流完全变为励磁电流，引起铁芯磁通剧增，铁芯处于高度饱和状态，加之二次绕组的匝数很多，根据电磁感应定律E=4.44fNBS，就会在二次绕组两端产生很高的电压。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "继电保护速动性是指继电保护应以允许的可能最快速动作于断路器跳闸。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电网设备监控实用技术》第四章第一节：速动性是指保护装置应尽快地切除短路故障。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器并列运行的条件：（1）接线组别相同；（2）一、二次侧的额定电压分别相等（变比相等）；", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《电力系统运行实用技术问答》第二章：并列运行的变压器必须满足下列条件，接线组别相同，变比差不得超过±0.5%，短路电压值相差不得超过±10%，两台变压器的容量比不宜超过3:1。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "在小电流接地系统中发生单相接地故障时，并不破坏系统线电压的对称性，系统还可继续运行1-2小时。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第一章：在中性点不直接接地电力系统中，单相接地不会造成故障，线电压仍保持不变，可允许运行一段时间（不超过2h）。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器的接线组别是表示高低压侧线电压之间相位关系的一种方法。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《变电运行现场技术问答》第二章:为了表明变压器各侧线电压的相位关系，将三相变压器的接线分为若干组，称为接线组别。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "电流互感器不完全星形接线，不能反应所有的接地故障。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统继电保护》电流保护的接线方式：两相不完全星形接线也能反应各种相间短路，但在没有装设电流互感器和相应的电流继电器的一相（B相）发生单相接地短路时，它不能反应。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "110千伏及以下电力设备的保护一般采用近后备保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《3-110kV电网继电保护装置运行整定规程》：3-110kV电网继电保护一般采用远后备原则。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "采用自动重合闸装置，在线路上发生永久性故障时，能迅速恢复供电，从而可提高供电的可靠性。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《电网设备监控实用技术》第四章第五节：架空线路绝大多数的故障都是瞬时性的，在继电保护动作后，电弧将自动熄灭，绝大多数情况下短路处的绝缘可以自动恢复。自动重合闸不仅提高了供电安全性，而且提高了电力系统的暂态稳定水平。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "三相重合闸方式即任何类型故障，保护动作三相跳闸三相重合，重合不成跳开三相。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "正确"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "线路保护定值的整定需考虑由于负荷转供及分布式电源接入引起的线路运行方式改变的影响。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "出自《国家电网公司配网方式计划管理规定》第二十条：外来电源通过变电站母线转供其他出线时，应考虑电源侧保护定值调整，被转供的线路重合闸停用、联络线开关进线保护及重合闸停用。培训教材第一部分第四章：适应分布式电源接入。随着智能电网建设，光伏发电、风电、小型燃气轮机、大容量 储能系统等分布式电源都有可能分散接入配电网，一方面对配电网的短路电流、潮流分布、 保护配合等带来一定影响。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "所有线路、变压器、母线的保护均需引入母线电压。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "距离保护、带方向元件的、带电压闭锁的保护需引入母线电压，电流三段式保护、非电量保护等不需引入母线电压。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "为提高保护动作的可靠性，不允许交、直流回路共用同一根电缆。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统继电保护原理与实用技术》第十章第四节：直流为不接地系统，而交流为接地系统。如果共用一根电缆，两者容易发生短路，造成干扰，影响电网安全运行。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器的瓦斯保护范围在差动保护范围内，这两种保护均为瞬动保护，所以能启动瓦斯动作的故障也能启动差动保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《变电运行现场技术问答》第十八章：瓦斯保护主要反映变压器绕组匝间短路及油面降低、铁芯过热等本体内任何故障。纵差保护主要反映变压器绕组、引线的相间短路，及大接地电流系统侧的绕组，引出线的接地故障。差动保护不能替代瓦斯保护。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "变压器的主保护(包括重瓦斯、差动保护)同时动作跳闸，未经查明原因和消除故障之前，不得进行强送。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《电力系统运行实用技术问答》13-22：凡变压器的主保护（气体、差动等）动作或虽未动作但跳闸时有明显的事故现象，未消除故障前不得送电。"}, {"category": "配电网继电保护及安自装置", "type": "判断题", "question": "过电流保护在系统运行方式变小时，保护范围将变大。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "运行方式变小时，短路电流变小，过电流保护范围也变小。"}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "电力系统继电保护的基本任务是什么？", "options": [], "answer": "（1）自动、迅速、有选择地将故障元件从电力系统中地切除，使故障元件免于继续遭到损坏，其他无故障部分迅速恢复正常运行。（2）反应电力设备的不正常运行状态，并根据运行维护条件和设备的承受能力，发出报警信号或延时跳闸", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "配网35千伏及以下变压器保护如何配置？", "options": [], "answer": "（1）电气量保护：\n主保护：反应变压器绕组和引出线的多相短路及绕组匝间短路的纵联差动保护或电流速断保护。10kV以上、10MVA及以上的变压器，采用纵联差动保护作为主保护，10kV及以下、10MVA及以下的变压器，采用电流速断保护作为主保护。\n（2）非电量保护：反应变压器内部短路和油面降低的瓦斯保护。非电量保护包括重瓦斯和轻瓦斯保护，重瓦斯保护属于变压器的主保护动作变压器各侧开关跳闸，轻瓦斯保护动作发信号。\n（3）熔断器保护，是当电路中的电流过大时，能自动切断电路，它是利用了电流的热效应来工作的，故熔断器要用电阻率大、熔点低的合金制成。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述变压器纵联差动保护的保护范围？", "options": [], "answer": "变压器的纵联差动保护范围包括变压器绕组、引出线及套管上的各种短路故障", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述变压器过电流保护的配置原则？", "options": [], "answer": "（1）单侧电源的双绕组和三绕组变压器。相间短路的后备保护宜装于各侧。非电源侧保护带两段或三段时限，用第一时限断开本侧母联或分段断路器，缩小故障影响范围；用第二时限断开本侧断路器；用第三时限断开变压器各侧断路器。电源侧保护带一段时限，断开变压器各侧断路器。\n（2）对于两侧或三侧有电源的双绕组和三绕组变压器。后备保护应装设于变压器各侧，各侧相间短路后备保护可带两段或三段时限。相间短路后备保护可带方向，方向宜指向各侧母线，但断开变压器各侧断路器的后备保护不带方向。\n（3）低压侧有分支，并接至分开运行母线段的降压变压器，除在电源侧装设保护外，还应在每个分支装设相间短路后备保护。\n（4）对中性点直接接地（经小电阻接地）的电网中，对单相接地引起的变压器过电流，应装设零序过电流保护，保护可由两段组成，其动作电流与相关线路零序过电流保护相配合。每段保护可设两个时限，并以较短时限动作于缩小故障影响范围，或动作于本侧断路器，以较长时限动作于断开变压器各侧断路器。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述变压器后备保护如何实现对低压侧母线保护？", "options": [], "answer": "如果变压器低压侧母线无母线差动保护，变压器后备保护按下述原则考虑下级母线保护问题：\n①如变压器高压侧的过电流保护对低压母线的灵敏系数满足规程规定时，则在变压器的低压侧断路器与高压侧断路器上配置的过电流保护将成为该低压母线的主保护及后备保护。在此种情况下，要求这两套过流保护由不同的保护装置（或保护单元）提供。\n②如变压器高压侧的过电流保护对低压母线的灵敏系数不满足规程规定时，则在变压器的低压侧断路器上应配置两套完全独立的过电流保护作为该低压母线的主保护及后备保护。在此种情况下，要求这两套过流保护接于电流互感器不同的绕组，经不同的直流熔断器供电并以不同时限作用于低压侧断路器与高压侧断路器（或变压器各侧断路器）。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述变压器的瓦斯保护作用原理？", "options": [], "answer": "其作用原理是：变压器内部故障时，在故障点产生有电弧的短路电流，造成油箱内局部过热并使变压器油分解、产生气体（瓦斯），进而造成喷油、冲动气体继电器，瓦斯保护动作。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述配电变压器熔断器保护配置原则？", "options": [], "answer": "（1）熔断器保护常安装在变压器的高压侧，在10kV配电网中性点采用低电阻接地方式时，考虑到零序电流保护整定值很难与熔断器的熔断曲线配合，因此当配电变压器容量在630千伏安及以上时，配电变压器应配置反映相间故障的电流保护和反映接地故障的零序保护；当配电变压器容量为500千伏安及以下，当采用熔丝保护时，熔丝熔断特性应满足200安电流下，熔断时间小于60毫秒。否则应配置反映相间故障的电流保护和反映接地故障的零序保护。\n （2）熔断器的选择除满足上述条件外还需满足：①100kV·A以下的变压器，一次侧熔丝容量可按2～3倍额定电流选择，考虑到熔丝的机械强度，一般一次侧熔丝容量不小于10A,二次侧熔丝容量应按二次额定电流选择；②100kV·A及以上的变压器．一次侧熔丝容量可按1．5～2．0倍额定电流选择，二次侧熔丝容量应按二次侧额定电流选择。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述变压器纵联差动保护整定原则？", "options": [], "answer": "（1）应能躲过励磁涌流和外部短路产生的不平衡电流；\n（2）应能躲过励磁涌流和外部短路产生的不平衡电流；\n（3）在电流回路断线时应发生断线信号，电流回路断线允许差动保护动作跳闸；\n（4）在正常情况下，纵联差动保护的保护范围应包括变压器套管和引出线，如不能包括引出线时，应采取快速切除故障的辅助措施。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述变压器电流速断保护的整定原则？", "options": [], "answer": "以下两个条件计算，然后取其中较大者：\n（1）按大于变压器负荷侧母线上短路时流过保护的最大短路电流计算。\n（2）按大于变压器空载投入时的励磁涌流计算，通常取保护安装侧变压器额定电流的3～5倍。\n灵敏度不应小于2（按最小运行方式下保护安装处短路故障校验）。当灵敏度不满足要求时，若保护定值按躲过励磁涌流的条件决定，则可使电流速断保护带有少许延时（如带0.2秒延时），这样保护定值可按保护安装侧变压器额定电流的2～3倍取值，以提高保护的灵敏度。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "35kV及以下单侧电源线路保护配置原则？", "options": [], "answer": "35kV及以下县里一般采用远后备方式，单侧电源线路保护配置如下：\n（1）可装设两段过电流保护，第一段为不带时限的电流速断保护；第二段为带时限的过电流保护，保护可采用定时限或反时限特性。\n（2）经低电阻接地单侧电源线路，除配置相间故障保护外，还应配置一段或两段式零序电流保护，作为接地故障的主保护和后备保护。\n（3）必要时，如电网稳定问题、保护整定或配合困难，可配置光纤电流差动保护作为主保护，带时限的过电流保护作为后备保护。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述线路纵联保护基本原理及其构成。", "options": [], "answer": "利用线路两端的电气量在故障与非故障时的特征差异构成保护。当线路发生区内故障、区外故障时，电力线两端的电流波形、功率方向、电流相位以及两端的测量阻抗都具有明显的差异，利用这些差异可以构成不同原理的纵联保护，包括纵联电流差动保护、方向比较式纵联保护、电流相位比较式纵联保护、距离纵联保护等。\n一套完整的纵联保护包括两段保护装置、通信设备和通信通道。前在配电网纵联保护主要应用的是光纤纵联电流差动保护。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "配电线路多级级差保护基本配合关系是怎样的？", "options": [], "answer": "配电线路多级级差保护配合是指通过对变电站l0kV出线开关和10kV馈线开关设置不同的保护动作延时时间来实现保护配合。\n对于供电半径较长、分段数较少的开环运行的农村配电线路，在线路上发生故障时，若故障位置上游各个分段开关处的短路电流水平差异比较明显，可以采取电流定值与延时级差配合的方式(如三段式过流保护或反时限过流保护)实现多级保护配合，有选择性地快速切除故障。对于供电 半径较短的开环运行的城市配电线路，在线路上发生故障时，故障位置上游各个分段开关处的短路电流水平往往差异比较小，无法针对不同的开关设置不同的电流定值，此时仅能依靠保护动作延时时间级差配合实现故障有选择性的切除。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "常见电力电容器的保护类型有哪些？", "options": [], "answer": "熔丝保护、延时电流速断保护、过电流保护、过电压保护、低电压保护、单星形接线电容器组不平衡电压保护、单星形接线电容器组差压保护、双星型接线电容器组的中性线不平衡电流保护。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述电容器低电压保护的作用及整定原则？", "options": [], "answer": "变电站电力电容器作为储能元件并联在母线上，在交流电压作用下能“发”无功电力(电容电流)，低电压保护应能在电容器所接母线失压后可靠动作，使电容器脱离母线避免母线恢复供电时因电容器残余电荷造成谐振过电压，而在母线电压恢复正常后可靠返回；如该母线作为备用电源自投装置的工作电源，则低电压定值还应高于备自投装置的低电压元件定值，一般整定为0.2～0.5倍额定电压。保护的动作时间应与本侧出线后备保护时间配合。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "电容器单星形接线电容器组的开口三角电压保护的整定原则？", "options": [], "answer": "电容器组正常运行时的不平衡电压应满足厂家要求和安装规程的规定。开口三角电压定值按部分单台电容器（或单台电容器内小电容元件）切除或击穿后，故障相其余单台电容器所承受的电压（或单台电容器内小电容元件）不长期超过1.1倍额定电压的原则整定，同时，还应可靠躲过电容器组正常运行时的不平衡电压。动作时间一般整定为0.1s～0.2s。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "电容器单星形接线电容器组电压差动保护的整定原则？", "options": [], "answer": "差动电压定值按部份单台电容器（或单台电容器内小电容元件）切除或击穿后，故障相其余单台电容器所承受的电压不长期超过1.1倍额定电压的原则整定，同时，还应可靠躲过电容器组正常运行时的段间不平衡差电压。动作时间一般整定为0.1s～0.2s。电容器组正常运行时的不平衡电压应满足厂家要求和安装规程的规定。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "电抗器保护整定原则？", "options": [], "answer": "（1）电流速断保护：电流速断保护电流定值应躲过电抗器投入时的励磁涌流，一般整定为3~5倍的额定电流，在常见运行方式下，电抗器端部引线故障时灵敏系数不小于1.3。\n（2）过电流保护：过电流保护电流定值应可靠躲过电抗器额定电流，一般整定为1.5~2倍额定电流，动作时间一般整定为0.5s~1.0s。\n（3）过负荷保护：过负荷保护动作于信号，电流定值一般整定为1.1倍~1.2倍额定电流，动作时间一般整定为4s~6s。\n（4）零序电流保护（小电阻接地系统）：对本间隔单相接地故障有灵敏度，且与相邻元件零序电流保护配合。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述母线差动保护的原理和分类？", "options": [], "answer": "母线差动保护是利用母线上发生故障时，电流分布发生变化的特征设置的，一般情况下，各连接单元的电流流向母线；而在母线之外（线路上或变压器内部）发生故障时连接单元各的电流有流向母线的，有流出母线的。依据基尔霍夫定律判断流入、流出母线电流是否相等，当母线上故障时母差保护动作，母线外故障母差保护可靠不动作。\n母线差动保护根据保护范围分为大差与小差，总差动的保护范围涵盖了各段母线，总差动也常被称为“总差”或“大差”；分差动因其差动保护范围只是相应的一段母线，常称为“分差”或“小差”。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述分布式电源接入35kV或10kV电压等级送出线路继电保护配置原则？", "options": [], "answer": "（1）采用专线接入配电网\n分布式电源采用专用线路接入用户变电站或开关站母线等时，宜配置（方向）过流保护；接入配电网的分布式电源容量较大且可能导致电流保护不满足保护“四性”要求时，可配置距离保护；当上述两种保护无法整定或配合困难时，可增配纵联电流差动保护。\n（2）采用“T”接方式接入配电网\n分布式电源采用“T”接线路接入用户配电网时，为了保证用户其他负荷的供电可靠性，宜在分布式电源站侧配置电流速断保护反映内部故障。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述分布式电源接入系统防孤岛保护应满足的功能和要求？", "options": [], "answer": "（1）变流器必须具备快速检测孤岛且检测到孤岛后立即断开与电网连接的能力,其防孤岛保护方案应与分布式电源采用“T”接线路接入用户配电网时，为了保证用户其他负荷的供电可靠性，宜在分布式电源站侧配置电流速断保护反映内部故障。\n（2）接入35/10kV系统的变流器类型分布式电源应同时配置防孤岛保护装置,同步电机、感应电机类型分布式电源,无需专门设置防孤岛保护。\n（3）分布式电源切除时间应与线路保护、重合闸、备自投等配合,以避免非同期合闸。\n（4）变流器型分布式电源接入380/220V电压等级接入时,依靠变流器自身的防孤岛效应保护实现防孤岛功能，并在公共电网连接点并联防孤岛装置。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述配电网继电保护装置整定计算范围及要求？", "options": [], "answer": "（1）配调负责管辖范围内电网与设备的继电保护及安全自动装置整定工作；\n（2）配电网设备保护整定应满足地调下达的有关限额要求；\n（3）整定方案应遵循局部服从全局、下一级电压系统服从上一级电压系统，并兼顾局部或下一级电压系统的要求；\n（4）配调管辖范围变更，相关单位应提前一个月提供相关的继电保护和安全自动装置图纸、资料和整定单等，调控关系移交后一个月内由接管单位计算定值并重新下达。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述继电保护运行基本原则？", "options": [], "answer": "（1）任何电力设备（电力线路、母线、变压器等）都不允许无保护运行，主变瓦斯保护和差动保护不得同时退出运行。\n（2）继电保护与安全自动装置的整定、运行与电网运行方式密切相关。调度运行专业应与继电保护专业相互协调，密切配合，以保证充分发挥作用。\n（3）继电保护特殊运行方式应经所在单位分管领导批准，必要时应纳入电网安全风险管理，并备案说明。", "analysis": ""}, {"category": "配电网继电保护及安自装置", "type": "简答题", "question": "简述继电保护及安全自动装置启停管理要求？", "options": [], "answer": "(1)在电力设备由一种运行方式转为另一种运行方式的操作过程中，被操作的有关设备均应在保护范围内，允许部分保护装置在操作过程中失去选择性。\n（2）在保护装置上进行试验时，除了必须停用该保护装置外，还应断开保护装置启动其他系统保护装置和安全自动装置的相关回路。\n（3）运行中的设备更改保护定值或二次回路切换，保护可以短时停用。\n（4）邻盘上作业有较大的振动，以致可能引起某些瞬时动作的保护误动作时，保护可以短时停用。\n（5）变压器开始投运时重瓦斯保护就应投入跳闸位置。运行中的变压器主保护如需停用应由现场运维人员向值班调控员提出。变压器差动保护及重瓦斯保护不能同时停用。\n（6）电压互感器二次失压，可能引起某些保护或安全自动装置的误动，应在电压互感器二次回路停用期间，先停用有关保护和安全自动装置。\n（7）必须利用负荷电流进行接线正确性检验的保护装置(差动、方向保护等测量六角图)，在做好有关措施及气候正常的情况下允许短时停用。此类工作必须由现场事先向值班调控员提出申请，由值班调控员在设备带负荷前通知停用有关保护， 待试验正确后投入。\n（8）线路或设备上带电作业中及开关跳闸次数达到允许跳闸次数，需停用自动重合闸。", "analysis": ""}, {"category": "配电网自动化", "type": "单选题", "question": "以下哪项调度自动化的功能主要是保证电网的频率质量？（  ）", "options": [{"label": "A", "text": "SCADA"}, {"label": "B", "text": "EDC"}, {"label": "C", "text": "AGC"}, {"label": "D", "text": "DTS"}], "answer": "C", "analysis": "调度自动化中的AGC功能主要是保证电网的频率质量"}, {"category": "配电网自动化", "type": "单选题", "question": "EMS状态估计的数据源为（  ）？", "options": [{"label": "A", "text": "实时数据、历史数据、故障数据"}, {"label": "B", "text": "测量数据、开关数据、故障数据"}, {"label": "C", "text": "实时数据、历史数据、计划数据"}, {"label": "D", "text": "测量数据、历史数据、故障数据"}], "answer": "C", "analysis": "实时数据、历史数据、计划数据可以做为EMS状态估计的数据源"}, {"category": "配电网自动化", "type": "单选题", "question": "EMS通过厂站RTU或测控装置采集的数据反映了电网的稳态潮流情况，其实时性通常能达到（  ）。", "options": [{"label": "A", "text": "毫秒级"}, {"label": "B", "text": "秒级"}, {"label": "C", "text": "分钟级"}, {"label": "D", "text": "小时级"}], "answer": "B", "analysis": "厂站RTU或测控装置采集的数据，根据其硬件特性和传输速率，其实时性通常仅能达到秒级。"}, {"category": "配电网自动化", "type": "单选题", "question": "SCADA进行拓扑着色带电状态受什么因素影响？  （  ）", "options": [{"label": "A", "text": "遥测"}, {"label": "B", "text": "遥信"}, {"label": "C", "text": "档位"}, {"label": "D", "text": "遥控"}], "answer": "B", "analysis": "SCADA根据各元件的连接关系实现拓扑着色"}, {"category": "配电网自动化", "type": "单选题", "question": "调控员培训模拟系统（DTS）主要用于调控员培训，它可以提供一个电网的模拟系统，调控员通过它可以进行哪些操作，从而提高调控员培训效果，积累电网操作及事故处理的经验？（  ）", "options": [{"label": "A", "text": "实际现场操作及系统反事故演习"}, {"label": "B", "text": "模拟现场操作及系统反事故演习"}, {"label": "C", "text": "直接现场操作及系统反事故演习"}, {"label": "D", "text": "脱离现场操作及系统反事故演习"}], "answer": "B", "analysis": "调控员培训模拟系统（DTS）主要作用是模拟现场操作及系统反事故演习"}, {"category": "配电网自动化", "type": "单选题", "question": "调度自动化必须保证（  ），才能确保调控中心及时了解电力系统的运行状态，并做出正确的控制决策。", "options": [{"label": "A", "text": "可靠性、实时性、准确性"}, {"label": "B", "text": "安全性、实时性、稳定性"}, {"label": "C", "text": "可靠性、实用性、准确性"}, {"label": "D", "text": "安全性、稳定性、准确性"}], "answer": "A", "analysis": "可靠性、实时性、准确性是调度自动化系统稳定可靠运行的基础。"}, {"category": "配电网自动化", "type": "单选题", "question": "对运行中的自动化系统、设备、数据网络配置、软件或数据库等作重大修改后应经过（  ）个月的试运行，验收合格后方可正式投运。", "options": [{"label": "A", "text": "1-2"}, {"label": "B", "text": "2-3"}, {"label": "C", "text": "3-6"}, {"label": "D", "text": "6-9"}], "answer": "C", "analysis": "摘自DLT 516-2006 《电力调度自动化系统运行管理规程 》5.2.11条目"}, {"category": "配电网自动化", "type": "单选题", "question": "教员机模拟前置机向学员台发送仿真电网的遥测遥信数据，在学员台中仿真 SCADA/EMS 所有的（  ）功能。", "options": [{"label": "A", "text": "监视和控制"}, {"label": "B", "text": "监视和考核"}, {"label": "C", "text": "考核和控制"}, {"label": "D", "text": "培训和研究"}], "answer": "A", "analysis": "学员机主要用于仿真 SCADA/EMS中的 监视和控制功能。"}, {"category": "配电网自动化", "type": "单选题", "question": "DTS系统的核心模块是：（  ）。", "options": [{"label": "A", "text": "教员控制模块"}, {"label": "B", "text": "电力系统仿真模块"}, {"label": "C", "text": "控制中心仿真模块"}, {"label": "D", "text": "继电保护和自动装置仿真模块"}], "answer": "B", "analysis": "电力系统仿真模块是DTS系统的核心模块和基础。"}, {"category": "配电网自动化", "type": "单选题", "question": "下列哪些参数的变化不会改变EMS系统中潮流计算的结果（  ）。", "options": [{"label": "A", "text": "变压器中性点接地方式的改变"}, {"label": "B", "text": "变压器分接头位置的改变"}, {"label": "C", "text": "同塔双回线中的一回线路断开"}, {"label": "D", "text": "发电机无功功率的改变"}], "answer": "A", "analysis": "变压器中性点接地方式的改变不会改变电网接线方式。"}, {"category": "配电网自动化", "type": "单选题", "question": "（  ）是电力网络分析中最强有力的工具。", "options": [{"label": "A", "text": "欧姆定律"}, {"label": "B", "text": "库仑定律"}, {"label": "C", "text": "楞次定律"}, {"label": "D", "text": "基尔霍夫定律"}], "answer": "D", "analysis": "基尔霍夫定律是电力网络分析中最有效的工具。"}, {"category": "配电网自动化", "type": "单选题", "question": "调度自动化系统中，事故追忆是（  ）。", "options": [{"label": "A", "text": "将事故发生前和事故发生后有关信息记录下来"}, {"label": "B", "text": "带有时标的遥信量"}, {"label": "C", "text": "事故时的事件顺序记录"}, {"label": "D", "text": "自发电控制"}], "answer": "A", "analysis": "调度自动化系统中，事故追忆是将事故发生前和事故发生后有关信息记录下来。"}, {"category": "配电网自动化", "type": "单选题", "question": "在潮流计算中用来平衡负荷功率与发电机功率在网络损耗情况下的差异的节点是（  ）。", "options": [{"label": "A", "text": "平衡节点"}, {"label": "B", "text": "负荷节点"}, {"label": "C", "text": "调整节点"}, {"label": "D", "text": "PV节点"}], "answer": "A", "analysis": "平衡节点是用于潮流计算中用来平衡负荷功率与发电机功率在网络损耗情况下的差异的节点。"}, {"category": "配电网自动化", "type": "单选题", "question": "（  ）是一套按被仿真的实际电力系统的数学模型，模拟各种调度操作和故障后的系统工况为调控员提供一个逼真培训环境的计算机系统，以达到既不影响实际电力系统的运行而又培训调控员的目的。", "options": [{"label": "A", "text": "安全分析系统"}, {"label": "B", "text": "调控员培训模拟系统"}, {"label": "C", "text": "事故分析系统"}, {"label": "D", "text": "调控员潮流系统"}], "answer": "B", "analysis": "调控员培训模拟系统（DTS  ）的主要作用。"}, {"category": "配电网自动化", "type": "单选题", "question": "一般情况下述哪种故障对电力系统稳定运行的影响最小（  ）。", "options": [{"label": "A", "text": "二相接地短路"}, {"label": "B", "text": "三相短路"}, {"label": "C", "text": "单相接地"}, {"label": "D", "text": "二相相间短路"}], "answer": "C", "analysis": "《电力系统运行实用技术问答(第二版)》"}, {"category": "配电网自动化", "type": "单选题", "question": "电力调度数据网络是与生产控制大区相连接的专用网络，承载的业务是（  ）。", "options": [{"label": "A", "text": "电力实时控制、在线生产交易等业务"}, {"label": "B", "text": "公共电话网络PSTN"}, {"label": "C", "text": "电力系统的微波通信"}, {"label": "D", "text": "电话视频会议等"}], "answer": "A", "analysis": "选自电监会《电力二次系统安全防护总体方案》"}, {"category": "配电网自动化", "type": "单选题", "question": "电力系统一次接线图的描述和交换应遵循（  ）的要求。", "options": [{"label": "A", "text": "《变电站调控数据交互规范（试行）》"}, {"label": "B", "text": "《电网设备通用数据模型命名规范》"}, {"label": "C", "text": "《电网通用模型描述规范》"}, {"label": "D", "text": "《电力系统图形描述规范》"}], "answer": "D", "analysis": "电力系统一次接线图的描述和交换应遵循《电力系统图形描述规范》的要求。"}, {"category": "配电网自动化", "type": "单选题", "question": "在配电网中实现馈线自动化具有减少停电时间、提高供电可靠性和（  ）、节省线路上的投资和减少电网运行与检修费用等优点。", "options": [{"label": "A", "text": "工作效率"}, {"label": "B", "text": "配电网安全运行水平"}, {"label": "C", "text": "资源利用率"}, {"label": "D", "text": "供电质量"}], "answer": "D", "analysis": "馈线自动化具有提高供电质量等优点。"}, {"category": "配电网自动化", "type": "单选题", "question": "馈线自动化远方终端模式是指在变电站出口断路器和户外馈线分段开关处装设（  ），并建设可靠的通信网络将它们和配电网控制中心的SCADA系统连接，再配合相关的处理软件所构成的高性能系统。", "options": [{"label": "A", "text": "柱上负荷开关"}, {"label": "B", "text": "配电自动化终端"}, {"label": "C", "text": "故障指示器"}, {"label": "D", "text": "柱上断路器（看门狗）"}], "answer": "B", "analysis": "馈线自动化远方终端需装设配电自动化终端。"}, {"category": "配电网自动化", "type": "单选题", "question": "馈线自动化通信系统通常采用多点通信系统，可选择电话线、无线电、无线专网、光纤及电力线载波等通信方式，其中最常用可靠的是（  ）方式。", "options": [{"label": "A", "text": "电话线"}, {"label": "B", "text": "无线电"}, {"label": "C", "text": "无线专网"}, {"label": "D", "text": "光纤及电力载波"}], "answer": "D", "analysis": "馈线自动化通信系统目前最常用可靠的是光纤及电力载波方式。"}, {"category": "配电网自动化", "type": "单选题", "question": "配电网自动化系统远方终端是用于配电网馈线回路的各种馈线远方终端、（  ）以及中压监控单元（配电自动化及管理系统子站）等设备的统称。", "options": [{"label": "A", "text": "柱上负荷开关"}, {"label": "B", "text": "中压环网柜单元"}, {"label": "C", "text": "配电变压器"}, {"label": "D", "text": "配电变压器远方终端"}], "answer": "D", "analysis": "配电网自动化系统远方终端是用于配电网馈线回路的各种馈线远方终端、配电变压器远方终端以及中压监控单元（配电自动化及管理系统子站）等设备的统称。"}, {"category": "配电网自动化", "type": "单选题", "question": "一般来说，FTU作为一个独立的智能设备，由核心模块远方终端控制器、充电器、（  ）、机箱外壳以及各种附件组成。", "options": [{"label": "A", "text": "ONU"}, {"label": "B", "text": "DTU"}, {"label": "C", "text": "TTU"}, {"label": "D", "text": "蓄电池"}], "answer": "D", "analysis": "FTU应包含蓄电池配件。"}, {"category": "配电网自动化", "type": "单选题", "question": "蓄电池是作为FTU所有供电电源的后备电源，蓄电池在FTU中是不可缺少的。蓄电池的电压可选DC 24伏或DC 48伏，从安装维护和人身安全方面考虑，（  ）更合适些。", "options": [{"label": "A", "text": "DC48伏"}, {"label": "B", "text": "DC36伏"}, {"label": "C", "text": "DC24伏"}, {"label": "D", "text": "DC12伏"}], "answer": "C", "analysis": "FTU后备电源，蓄电池选用DC24伏更合适些。"}, {"category": "配电网自动化", "type": "单选题", "question": "遥控功能是指：FTU应能接受（  ）命令控制开关合闸和跳闸以及起动储能过程等。", "options": [{"label": "A", "text": "就地"}, {"label": "B", "text": "手动"}, {"label": "C", "text": "远方"}, {"label": "D", "text": "人工"}], "answer": "C", "analysis": "FTU应能接受远方命令控制开关命令。"}, {"category": "配电网自动化", "type": "单选题", "question": "配电自动化系统（DMS）SCADA应用下的基本功能不包括：（  ）。", "options": [{"label": "A", "text": "数据处理分析及计算"}, {"label": "B", "text": "事故追忆"}, {"label": "C", "text": "在线潮流分析"}, {"label": "D", "text": "安全监视、控制与告警"}], "answer": "C", "analysis": "配电自动化系统（DMS）SCADA应用不包括在线潮流分析。"}, {"category": "配电网自动化", "type": "单选题", "question": "在配电自动化系统中，信息采集的任务通常是由（  ）来完成的。", "options": [{"label": "A", "text": "数据库服务器"}, {"label": "B", "text": "配网经济运行服务器"}, {"label": "C", "text": "DTS服务器"}, {"label": "D", "text": "前置服务器"}], "answer": "D", "analysis": "在配电自动化系统中，前置服务器主要用于信息采集。"}, {"category": "配电网自动化", "type": "单选题", "question": "配电线路馈线自动化功能投入或退出时，需通过在主站系统对该配电线路的馈线自动化方式进行（  ）更改。", "options": [{"label": "A", "text": "定期"}, {"label": "B", "text": "每周"}, {"label": "C", "text": "每月"}, {"label": "D", "text": "同步"}], "answer": "D", "analysis": "配电线路馈线自动化功能投入或退出时，需通过在主站系统对该配电线路的馈线自动化方式进行同步更改。"}, {"category": "配电网自动化", "type": "单选题", "question": "集中型馈线自动化宜采用（  ）通信方式，将开关动作信息、故障信息上传主站。", "options": [{"label": "A", "text": "无线"}, {"label": "B", "text": "光纤"}, {"label": "C", "text": "载波"}, {"label": "D", "text": "短距离无线传输"}], "answer": "B", "analysis": "宜采用光纤通信方式（EPON或工业以太网交换机）将开关动作信息、故障信息上传主站，对于不具备光纤通道条件，可考虑采用无线公网通信方式。"}, {"category": "配电网自动化", "type": "单选题", "question": "为保证配电自动化系统主站系统运行稳定可靠，其主要设备通常采用（　　）配置。", "options": [{"label": "A", "text": "开放技术"}, {"label": "B", "text": "冗余技术"}, {"label": "C", "text": "互操作技术"}, {"label": "D", "text": "同步技术"}], "answer": "B", "analysis": "采用冗余技术配置可以提高配电自动化系统主站系统可靠性。"}, {"category": "配电网自动化", "type": "单选题", "question": "（  ）是DMS主站系统的基础，必须保证运行的稳定可靠。", "options": [{"label": "A", "text": "SCADA"}, {"label": "B", "text": "DTS"}, {"label": "C", "text": "DA"}, {"label": "D", "text": "TOP"}], "answer": "A", "analysis": "SCADA是DMS主站系统的基础。"}, {"category": "配电网自动化", "type": "单选题", "question": "配电自动化系统中的DA是指：（  ）。", "options": [{"label": "A", "text": "配网故障定位与隔离"}, {"label": "B", "text": "调控员模拟仿真系统"}, {"label": "C", "text": "配网状态估计"}, {"label": "D", "text": "配网经济运行分析"}], "answer": "A", "analysis": "配电自动化系统中的DA是指配网故障定位与隔离。"}, {"category": "配电网自动化", "type": "单选题", "question": "配电自动化实施区域的（  ）应布局合理、成熟稳定", "options": [{"label": "A", "text": "城市规划"}, {"label": "B", "text": "设备通道"}, {"label": "C", "text": "网架结构"}, {"label": "D", "text": "配电自动化终端"}], "answer": "C", "analysis": "配电自动化实施区域的网架结构应布局合理。"}, {"category": "配电网自动化", "type": "单选题", "question": "配电自动化实施区域的一次设备应满足遥测和遥信要求，需要实现遥控功能的还应具备（  ）。", "options": [{"label": "A", "text": "弹簧操作机构"}, {"label": "B", "text": "真空操作机构"}, {"label": "C", "text": "SF6操作机构"}, {"label": "D", "text": "电动操作机构"}], "answer": "D", "analysis": "需要实现遥控功能的还应具备电动操作机构。"}, {"category": "配电网自动化", "type": "单选题", "question": "发挥（）的边缘计算优势和就地管控能力，实现对电网的三相不平衡、无功、谐波等电能质量问题快速响应及治理。", "options": [{"label": "A", "text": "DTU"}, {"label": "B", "text": "FTU"}, {"label": "C", "text": "故障指示器"}, {"label": "D", "text": "智能配变终端"}], "answer": "D", "analysis": "国家电网有限公司\n配电物联网技术发展白皮书"}, {"category": "配电网自动化", "type": "单选题", "question": "为落实公司全面建设智能配电网工作部署，促进配电网向新一代电力系统转型升级，国网设备部探索实践了以（）为核心的配电物联网技术", "options": [{"label": "A", "text": "智能配电终端"}, {"label": "B", "text": "智能配变终端"}, {"label": "C", "text": "智能馈线终端"}, {"label": "D", "text": "智能柱上开关"}], "answer": "B", "analysis": "设备配电〔2018〕35号"}, {"category": "配电网自动化", "type": "单选题", "question": "配电终端电源输入和输出应实现（  ）隔离。", "options": [{"label": "A", "text": "物理"}, {"label": "B", "text": "化学"}, {"label": "C", "text": "通信"}, {"label": "D", "text": "电气"}], "answer": "D", "analysis": "配电自动化终端子站功能规范（试行）：6.2.2.6第6页"}, {"category": "配电网自动化", "type": "单选题", "question": "配电主站通过（  ）与电网调度控制系统交互", "options": [{"label": "A", "text": "管理信息大区"}, {"label": "B", "text": "生产控制大区"}, {"label": "C", "text": "邮件管理平台"}, {"label": "D", "text": "OMS系统"}], "answer": "B", "analysis": "配电自动化主站功能规范P27"}, {"category": "配电网自动化", "type": "单选题", "question": "安全区Ⅰ、Ⅱ与安全区Ⅲ、Ⅳ之间必须实现（  ）。", "options": [{"label": "A", "text": "逻辑隔离"}, {"label": "B", "text": "物理隔离"}, {"label": "C", "text": "数据链路隔离"}, {"label": "D", "text": "应用隔离"}], "answer": "B", "analysis": "配电自动化主站功能规范"}, {"category": "配电网自动化", "type": "单选题", "question": "在配电自动化主站传输的信息中，哪些是下行信息（  ）。", "options": [{"label": "A", "text": "遥测"}, {"label": "B", "text": "遥信"}, {"label": "C", "text": "遥控"}, {"label": "D", "text": "遥试"}], "answer": "C", "analysis": "《配电自动化运维技术》专著"}, {"category": "配电网自动化", "type": "单选题", "question": "配电主站（  ）是实现配电网运行监控、状态管理等各项应用需求的主要载体。", "options": [{"label": "A", "text": "硬件平台"}, {"label": "B", "text": "软件平台"}, {"label": "C", "text": "支撑平台"}, {"label": "D", "text": "应用平台"}], "answer": "A", "analysis": "《配电自动化运维技术》专著"}, {"category": "配电网自动化", "type": "单选题", "question": "系统主站可以支持多种时钟源，应优先采用（  ）对时", "options": [{"label": "A", "text": "北斗"}, {"label": "B", "text": "GPS"}, {"label": "C", "text": "SNTP"}, {"label": "D", "text": "终端"}], "answer": "A", "analysis": "出自《国家电网[2017]6号文》-配电自动化系统主站功能规范- 8.1.1.4 系统时钟和对时"}, {"category": "配电网自动化", "type": "单选题", "question": "在人机界面上不能使用拓扑分析应用来进行电网运行状态展示的电网运行状态是（）？", "options": [{"label": "A", "text": "停电"}, {"label": "B", "text": "接地"}, {"label": "C", "text": "过载"}, {"label": "D", "text": "带电"}], "answer": "C", "analysis": "配电自动化主站功能规范功能解读及功能设计6.3"}, {"category": "配电网自动化", "type": "单选题", "question": "馈线自动化处理过程中，在具备多个备用电源的情况下，应根据()，对恢复区域进行拆分供电。", "options": [{"label": "A", "text": "各个区域的负载情况"}, {"label": "B", "text": "各个电源点的负载能力"}, {"label": "C", "text": "区域供电等级"}, {"label": "D", "text": "负载供电可靠性要求"}], "answer": "B", "analysis": "6号文附件1--8.1.4 馈线自动化"}, {"category": "配电网自动化", "type": "单选题", "question": "数据质量管控是配电主站系统运行状态管控需具备的基本功能，应支持母线量测（）。", "options": [{"label": "A", "text": "一致性校核"}, {"label": "B", "text": "合理性校验"}, {"label": "C", "text": "不平衡检查"}, {"label": "D", "text": "完整性校验"}], "answer": "C", "analysis": "6号文附件1--9.1.4 数据质量管控"}, {"category": "配电网自动化", "type": "单选题", "question": "系统对全自动隔离遥控失败处理方式为（）", "options": [{"label": "A", "text": "退出FA功能"}, {"label": "B", "text": "转人工交互方式"}, {"label": "C", "text": "扩大隔离范围"}, {"label": "D", "text": "重新故障定位"}], "answer": "C", "analysis": "《配电自动化主站功能规范》功能解读及功能设计-1章5节"}, {"category": "配电网自动化", "type": "单选题", "question": "FA的功能中不包含的是（  ）。", "options": [{"label": "A", "text": "故障隔离"}, {"label": "B", "text": "非故障区域恢复供电"}, {"label": "C", "text": "自动执行故障隔离及恢复供电操作"}, {"label": "D", "text": "自动开票"}], "answer": "D", "analysis": "FA的功能不含自动开票功能"}, {"category": "配电网自动化", "type": "单选题", "question": "配电自动化系统信息交互应严格遵守电力二次安全防护要求，在管理信息大区部署的功能应符合电力企业整体信息集成交互构架体系，遵循（  ）、统一规范、数据源唯一、数据共享的原则。", "options": [{"label": "A", "text": "纵向贯通、横向集成"}, {"label": "B", "text": "纵向加密、横向集成"}, {"label": "C", "text": "纵向贯通、横向隔离"}, {"label": "D", "text": "纵向集成、横向贯通"}], "answer": "A", "analysis": "配电网技术导则 p21"}, {"category": "配电网自动化", "type": "单选题", "question": "所有三遥配电终端必须有（  ）加密措施", "options": [{"label": "A", "text": "非对称"}, {"label": "B", "text": "对称"}, {"label": "C", "text": "横向"}, {"label": "D", "text": "纵向"}], "answer": "A", "analysis": "配电自动化系统网络安全防护体系62页"}, {"category": "配电网自动化", "type": "单选题", "question": "生产控制大区采集应用部分与调度自动化系统边界的安全防护简称（）", "options": [{"label": "A", "text": "B1"}, {"label": "B", "text": "B2"}, {"label": "C", "text": "B3"}, {"label": "D", "text": "B4"}], "answer": "A", "analysis": "《配电自动化系统网络安全防护方案》"}, {"category": "配电网自动化", "type": "单选题", "question": "生产控制大区采集应用部分与管理信息大区采集应用部分边界的安全防护简称（）", "options": [{"label": "A", "text": "B1"}, {"label": "B", "text": "B2"}, {"label": "C", "text": "B3"}, {"label": "D", "text": "B4"}], "answer": "B", "analysis": "《配电自动化系统网络安全防护方案》"}, {"category": "配电网自动化", "type": "单选题", "question": "生产控制大区采集应用部分与安全介入区边界的安全防护简称（）", "options": [{"label": "A", "text": "B1"}, {"label": "B", "text": "B2"}, {"label": "C", "text": "B3"}, {"label": "D", "text": "B4"}], "answer": "C", "analysis": "《配电自动化系统网络安全防护方案》"}, {"category": "配电网自动化", "type": "单选题", "question": "管理信息大区采集应用部分与其他系统边界的安全防护简称（）", "options": [{"label": "A", "text": "B4"}, {"label": "B", "text": "B5"}, {"label": "C", "text": "B6"}, {"label": "D", "text": "B7"}], "answer": "D", "analysis": "《配电自动化系统网络安全防护方案》"}, {"category": "配电网自动化", "type": "单选题", "question": "高级配电自动化中的FA应用分布式智能控制技术，能将控制时间减少至（）秒以内", "options": [{"label": "A", "text": "1"}, {"label": "B", "text": "2"}, {"label": "C", "text": "4"}, {"label": "D", "text": "5"}], "answer": "A", "analysis": "手册第二节第一大点"}, {"category": "配电网自动化", "type": "单选题", "question": "遥信动作阀值应合理设置，保证低于（）的额定电压时，遥信可靠不动作", "options": [{"label": "A", "text": "0.3"}, {"label": "B", "text": "0.4"}, {"label": "C", "text": "0.6"}, {"label": "D", "text": "0.7"}], "answer": "A", "analysis": "手册第一节第三大点第2小点"}, {"category": "配电网自动化", "type": "单选题", "question": "遥信动作阀值应合理设置，保证高于（）的额定电压时，遥信应可靠动作。", "options": [{"label": "A", "text": "0.3"}, {"label": "B", "text": "0.4"}, {"label": "C", "text": "0.6"}, {"label": "D", "text": "0.7"}], "answer": "D", "analysis": "手册第一节第三大点第2小点"}, {"category": "配电网自动化", "type": "单选题", "question": "（），主要用于解决目前配网数据无法监测以及低压拓扑错误的问题，适应多种现场环境，满足监测线路电压和电流故障、停复电上报、冻结电量、拓扑识别、线损分析、电量采集、即插即用等功能。", "options": [{"label": "A", "text": "DTU"}, {"label": "B", "text": "FTU"}, {"label": "C", "text": "TTU"}, {"label": "D", "text": "LTU"}], "answer": "D", "analysis": "第四节第三大点第2小点"}, {"category": "配电网自动化", "type": "单选题", "question": "低压一二次智能融合开关，具有过载长延时、短路短延时、短路瞬时三段保护功能，支持（）通信，具备拓扑识别功能。", "options": [{"label": "A", "text": "光纤"}, {"label": "B", "text": "无线公网"}, {"label": "C", "text": "无线专网"}, {"label": "D", "text": "载波"}], "answer": "D", "analysis": "第四节第三大点第3小点"}, {"category": "配电网自动化", "type": "单选题", "question": "省级部署配电自动化系统各项功能失效超（）小时或（）个及以上工作站延伸各项功能失效超24小时，2个及以上市级部署配电自动化系统各项功能失效超24小时,认定为特别重大故障事件", "options": [{"label": "A", "text": "8，2"}, {"label": "B", "text": "4，2"}, {"label": "C", "text": "8，3"}, {"label": "D", "text": "4，3"}], "answer": "A", "analysis": "第九节第四大点第1小点"}, {"category": "配电网自动化", "type": "单选题", "question": "（）配电自动化系统故障事件发生后，省公司应组织调查组进行事件调查。", "options": [{"label": "A", "text": "较大"}, {"label": "B", "text": "较大及以上"}, {"label": "C", "text": "重大"}, {"label": "D", "text": "重大及以上"}], "answer": "D", "analysis": "第九节第七大点第3小点"}, {"category": "配电网自动化", "type": "单选题", "question": "配网通信系统运维人员应定期对通信骨干网和10kV通信接入网相关设备进行现场巡视，巡视周期应至少为（）一次。", "options": [{"label": "A", "text": "每月"}, {"label": "B", "text": "每季"}, {"label": "C", "text": "每半年"}, {"label": "D", "text": "每年"}], "answer": "C", "analysis": "第八节第二大点第2小点"}, {"category": "配电网自动化", "type": "单选题", "question": "为实现低压状态全感知，可以通过在配变、分支箱、户表、充电桩、分布式能源等关键节点应用具有智能识别和感知技术的（），对配电网的运行工况、设备状态、环境情况等信息全面采集。", "options": [{"label": "A", "text": "智能配变终端（TTU）"}, {"label": "B", "text": "低压智能检测终端（LETU）"}, {"label": "C", "text": "智能融合终端"}, {"label": "D", "text": "配电开关监控终端（FTU）"}], "answer": "B", "analysis": "手册第四节第二大点第1小点"}, {"category": "配电网自动化", "type": "单选题", "question": "配电变压器监测，包括如下信息：三相电压、电流有效值及（）谐波分量；电压偏差、频率偏差；三相电压/电流不平衡率；电压合格率统计；分相及三相有功、无功功率、四象限累积电量；台区配变负载率。", "options": [{"label": "A", "text": "2～13次"}, {"label": "B", "text": "3～8次"}, {"label": "C", "text": "2～8次"}, {"label": "D", "text": "3～13次"}], "answer": "D", "analysis": "手册第四节第三大点第1小点"}, {"category": "配电网自动化", "type": "单选题", "question": "低压故障传感器，一套含（）只分路监测单元和一台汇集单元，用于监测线路电气量，监测故障状态。", "options": [{"label": "A", "text": "5"}, {"label": "B", "text": "4"}, {"label": "C", "text": "3"}, {"label": "D", "text": "2"}], "answer": "B", "analysis": "手册第四节第三大点第2小点"}, {"category": "配电网自动化", "type": "单选题", "question": "低压一二次智能融合开关的大电流瞬时脱扣功能，遇短路大电流（）,断路器由电磁脱扣器机构直接脱扣。", "options": [{"label": "A", "text": "≥20Inm"}, {"label": "B", "text": "≥15Inm"}, {"label": "C", "text": "≥10Inm"}, {"label": "D", "text": "≥5Inm"}], "answer": "A", "analysis": "手册第四节第三大点第3小点"}, {"category": "配电网自动化", "type": "单选题", "question": "智能配变终端电压监测统计功能以（）作为一个统计单元，取（）内电压预处理值的平均值。", "options": [{"label": "A", "text": "1min"}, {"label": "B", "text": "5min"}, {"label": "C", "text": "10min"}, {"label": "D", "text": "15min"}], "answer": "A", "analysis": "6号文附件7智能配变终端技术规范6.6.1.12 数据统计功能"}, {"category": "配电网自动化", "type": "单选题", "question": "智能配变终端电源由非有效接地系统或中性点不接地系统的三相四线配电网供电时，在接地故障及相\n对地产生10％过电压的情况下，没有接地的两相对地电压将会达到（）倍的标称电压，维持（）小时，终端不应出现损坏。", "options": [{"label": "A", "text": "1.8;4"}, {"label": "B", "text": "1.9;2"}, {"label": "C", "text": "1.8;2"}, {"label": "D", "text": "1.9;4"}], "answer": "D", "analysis": "6号文附件7智能配变终端技术规范6.2.2 电源技术参数指标要求"}, {"category": "配电网自动化", "type": "单选题", "question": "终端宜采用超级电容作为后备电源，并集成于终端内部。当终端主电源故障时，超级电\n容能自动无缝投入，并应维持终端及终端通信模块正常工作至少()分钟，并具有与主站\n通讯 3 次完成上报数据的能力；", "options": [{"label": "A", "text": "5"}, {"label": "B", "text": "3"}, {"label": "C", "text": "1"}, {"label": "D", "text": "0.5"}], "answer": "C", "analysis": "6号文附件7智能配变终端技术规范6.2.3 后备电源"}, {"category": "配电网自动化", "type": "单选题", "question": "配电自动化系统信息交互应遵循图形、模型、数据来源及维护的（）原则和设备编码的（）原则。", "options": [{"label": "A", "text": "唯一性；统一性"}, {"label": "B", "text": "唯一性；一致性"}, {"label": "C", "text": "一致性；唯一性"}, {"label": "D", "text": "统一性；唯一性"}], "answer": "A", "analysis": "手册第六节第五大点第2小点"}, {"category": "配电网自动化", "type": "单选题", "question": "配电自动化应与配电网建设改造同步规划、同步设计、同步建设、同步投运，遵循（）原则，充分利用现有设备资源，因地制宜地做好通信、信息等配电自动化配套建设。", "options": [{"label": "A", "text": "“差异化设计，标准化实施”"}, {"label": "B", "text": "“标准化设计，差异化建设”"}, {"label": "C", "text": "“标准化设计，差异化实施”"}, {"label": "D", "text": "“标准化设计，同步化建设”"}], "answer": "C", "analysis": "手册第六节第一大点第4小点"}, {"category": "配电网自动化", "type": "单选题", "question": "配电主站应根据地区配电网规模和应用需求，宜按照“地县一体化”构架进行设计，配电网实时信息量在（）万点以上的大型县公司可单独建设主站。", "options": [{"label": "A", "text": "10万"}, {"label": "B", "text": "20万"}, {"label": "C", "text": "30万"}, {"label": "D", "text": "50万"}], "answer": "C", "analysis": "手册第七节第三大点第1小点"}, {"category": "配电网自动化", "type": "单选题", "question": "配电主站信息安全应满足以下规则中：在信息安全Ⅰ、Ⅱ区之间安装（）实施访问控制", "options": [{"label": "A", "text": "国产硬件防火墙"}, {"label": "B", "text": "国产软件防火墙"}, {"label": "C", "text": "进口硬件防火墙"}, {"label": "D", "text": "进口软件防火墙"}], "answer": "A", "analysis": "手册第七节第三大点第5小点"}, {"category": "配电网自动化", "type": "单选题", "question": "三遥FTU的蓄电池供电时应保证完成分—合—分操作1次并维持终端及通信模块至少运行（）小时", "options": [{"label": "A", "text": "1"}, {"label": "B", "text": "2"}, {"label": "C", "text": "3"}, {"label": "D", "text": "4"}], "answer": "D", "analysis": "手册第七节第四大点第3小点"}, {"category": "配电网自动化", "type": "单选题", "question": "三遥DTU具备就地采集至少（）路开关的模拟量和状态量以及控制开关分合闸功能，满足测量数据、状态数据的远传和远方控制功能", "options": [{"label": "A", "text": "1"}, {"label": "B", "text": "2"}, {"label": "C", "text": "3"}, {"label": "D", "text": "4"}], "answer": "D", "analysis": "手册第七节第四大点第4小点"}, {"category": "配电网自动化", "type": "单选题", "question": "配电自动化系统采用工业以太网通讯时，交换机光以太网口不少于（）个，电以太网口不少于（）个。", "options": [{"label": "A", "text": "1,2"}, {"label": "B", "text": "2，4"}, {"label": "C", "text": "1，4"}, {"label": "D", "text": "2,2"}], "answer": "B", "analysis": "手册第七节第五大点第7小点"}, {"category": "配电网自动化", "type": "单选题", "question": "配电自动化信息交互时，实时数据交互应采用（）格式。", "options": [{"label": "A", "text": "SVG"}, {"label": "B", "text": "CIM-G"}, {"label": "C", "text": "CIM-E"}, {"label": "D", "text": "IEC 61970/61968"}], "answer": "C", "analysis": "手册第七节第七大点第1小点"}, {"category": "配电网自动化", "type": "单选题", "question": "配电自动化设备三遥改造要求：用于故障检测的TA至少应满足（）故障电流采样要求。", "options": [{"label": "A", "text": "10P5"}, {"label": "B", "text": "10P10"}, {"label": "C", "text": "5P10"}, {"label": "D", "text": "10P20"}], "answer": "B", "analysis": "手册第七节第八大点第1小点"}, {"category": "配电网自动化", "type": "单选题", "question": "当开关进行检修工作时,应使用配电自动化系统（\t\t）功能禁止对此开关进行遥控操作。（  ）", "options": [{"label": "A", "text": "遥测封锁"}, {"label": "B", "text": "人机界面"}, {"label": "C", "text": "检修挂牌"}, {"label": "D", "text": "闭锁挂牌"}], "answer": "C", "analysis": "DL／T 1649—2016配电网调度控制系统技术规范"}, {"category": "配电网自动化", "type": "单选题", "question": "要使主站系统能正确接收到终端设备的信息，必须使主站与终端的（  ）一致。", "options": [{"label": "A", "text": "设备型号"}, {"label": "B", "text": "通信规约"}, {"label": "C", "text": "通信带宽"}, {"label": "D", "text": "系统软件"}], "answer": "B", "analysis": "配电自动化主站功能规范"}, {"category": "配电网自动化", "type": "单选题", "question": "SCADA可以处理遥信数据，当对应画面上某一遥信点无采集点时，通常其质量位被置为（  ）。", "options": [{"label": "A", "text": "非实测"}, {"label": "B", "text": "坏数据"}, {"label": "C", "text": "故障"}, {"label": "D", "text": "可疑"}], "answer": "A", "analysis": "配电网调控人员培训手册"}, {"category": "配电网自动化", "type": "单选题", "question": "SCADA拓扑着色功能受（  ）因素影响。", "options": [{"label": "A", "text": "遥测"}, {"label": "B", "text": "遥信"}, {"label": "C", "text": "档位"}, {"label": "D", "text": "设备实际运行状态"}], "answer": "B", "analysis": "配电网调控人员培训手册"}, {"category": "配电网自动化", "type": "单选题", "question": "对网络拓扑、状态估计、调度员潮流三者间的关系说法正确的是（  ）。", "options": [{"label": "A", "text": "网络拓扑为状态估计和调度员潮流提供计算用的数学模型"}, {"label": "B", "text": "调度员潮流是状态估计计算的基础"}, {"label": "C", "text": "状态估计为网络拓扑计算提供熟数据"}, {"label": "D", "text": "调度员潮流计算和网络拓扑没有关系"}], "answer": "A", "analysis": "配电网调控人员培训手册"}, {"category": "配电网自动化", "type": "单选题", "question": "配电SCADA数据记录不包括（  ）", "options": [{"label": "A", "text": "实时数据周期采样"}, {"label": "B", "text": "非实时数据周期采样"}, {"label": "C", "text": "自定义的数据点变化存储"}, {"label": "D", "text": "计算统计"}], "answer": "D", "analysis": "配电网调控人员培训手册"}, {"category": "配电网自动化", "type": "单选题", "question": "前置机可以通过并行处理计算机技术降低（  ）。", "options": [{"label": "A", "text": "存储容量"}, {"label": "B", "text": "主CPU负载"}, {"label": "C", "text": "网络负载"}, {"label": "D", "text": "通信速率"}], "answer": "B", "analysis": "配电网调控人员培训手册"}, {"category": "配电网自动化", "type": "单选题", "question": "如果想查询多个告警类型的告警结果，使用的告警查询方式为（  ）。", "options": [{"label": "A", "text": "单表查询"}, {"label": "B", "text": "SQL查询"}, {"label": "C", "text": "综合查询"}, {"label": "D", "text": "多表查询"}], "answer": "C", "analysis": "配电网调控人员培训手册"}, {"category": "配电网自动化", "type": "多选题", "question": "电力调度自动化系统中，电网模型的命名应遵循（  ）的要求。", "options": [{"label": "A", "text": "电网一次设备的调度命名"}, {"label": "B", "text": "《电网设备通用数据模型命名规范》"}, {"label": "C", "text": "《电网通用模型描述规范》"}, {"label": "D", "text": "《电力系统图形描述规范》"}], "answer": "AB", "analysis": "电力调度自动化系统中，电网模型的命名应遵循电网一次设备的调度命名、《电网设备通用数据模型命名规范》的要求。"}, {"category": "配电网自动化", "type": "多选题", "question": "《电力调度自动化系统运行管理规程》（DL/T 516-2006）规定了电力调度自动化系统的组成及其设备的（  ）。", "options": [{"label": "A", "text": "运行管理"}, {"label": "B", "text": "检验管理"}, {"label": "C", "text": "技术管理"}, {"label": "D", "text": "缺陷管理"}], "answer": "ABC", "analysis": "摘自DLT 516-2006 《电力调度自动化系统运行管理规程 》"}, {"category": "配电网自动化", "type": "多选题", "question": "电力调度自动化系统中，调度员潮流模块的启动方式主要有（  ）", "options": [{"label": "A", "text": "人工启动"}, {"label": "B", "text": "周期启动"}, {"label": "C", "text": "事件触发"}, {"label": "D", "text": "远程启动"}], "answer": "ABC", "analysis": "电力调度自动化系统中，调度员潮流模块的启动方式主要有人工启动、周期启动和事件触发"}, {"category": "配电网自动化", "type": "多选题", "question": "电力调度自动化系统中，调度员潮流应用计算所获取的断面来源于（  ）。", "options": [{"label": "A", "text": "SCADA实时数据断面"}, {"label": "B", "text": "状态估计实时断面"}, {"label": "C", "text": "状态估计保存的历史断面"}, {"label": "D", "text": "SCADA保存的历史断面"}], "answer": "BC", "analysis": "电力调度自动化系统中，调度员潮流应用计算所获取的断面来源于状态估计实时断面和状态估计保存的历史断面。"}, {"category": "配电网自动化", "type": "多选题", "question": "智能变电站的基本要求为（  ）。", "options": [{"label": "A", "text": "全站信息数字化"}, {"label": "B", "text": "通信平台网络化"}, {"label": "C", "text": "信息共享标准化"}, {"label": "D", "text": "管理运维自动化"}], "answer": "ABC", "analysis": "智能变电站的基本要求为全站信息数字化 、通信平台网络化和信息共享标准化。"}, {"category": "配电网自动化", "type": "多选题", "question": "下列哪些属于智能变电站应用范畴（  ）。", "options": [{"label": "A", "text": "顺序控制"}, {"label": "B", "text": "智能告警与分析决策"}, {"label": "C", "text": "故障信息综合分析决策"}, {"label": "D", "text": "源端维护"}], "answer": "ABCD", "analysis": "智能变电站应用范畴包括顺序控制、智能告警与分析决策、故障信息综合分析决策和.源端维护。"}, {"category": "配电网自动化", "type": "多选题", "question": "智能电网调度技术支持系统的电网实时监控与智能告警应用主要包括：（  ）。", "options": [{"label": "A", "text": "电网运行稳态监控"}, {"label": "B", "text": "电网运行动态监视与分析"}, {"label": "C", "text": "二次设备在线监视与分析"}, {"label": "D", "text": "综合智能分析与告警"}], "answer": "ABCD", "analysis": "智能电网调度技术支持系统的电网实时监控与智能告警应用主要包括电网运行稳态监控、电网运行动态监视与分析、二次设备在线监视与分析和综合智能分析与告警\n。"}, {"category": "配电网自动化", "type": "多选题", "question": "下列关于生产控制大区内部安全防护说法正确的是（  ）。", "options": [{"label": "A", "text": "允许非控制区（安全区Ⅱ）内部业务系统采用B/S结构，但仅限于业务系统内部使用"}, {"label": "B", "text": "允许提供纵向安全Web服务，可以采用经过安全加固且支持HTTPS的安全Web服务器和Web浏览工作站"}, {"label": "C", "text": "I区和II区通信必须使用单向隔离装置"}, {"label": "D", "text": "I区和II区通信无需任何防护"}], "answer": "AB", "analysis": "选自电监会《电力二次系统安全防护总体方案》"}, {"category": "配电网自动化", "type": "多选题", "question": "电力二次系统的安全防护原则？（  ）", "options": [{"label": "A", "text": "安全分区"}, {"label": "B", "text": "网络专用"}, {"label": "C", "text": "横向隔离"}, {"label": "D", "text": "纵向认证"}], "answer": "ABCD", "analysis": "选自电监会《电力二次系统安全防护总体方案》"}, {"category": "配电网自动化", "type": "多选题", "question": "电力调度自动化系统和设备的检修分为（  ）。", "options": [{"label": "A", "text": "计划检修"}, {"label": "B", "text": "临时检修"}, {"label": "C", "text": "故障检修"}, {"label": "D", "text": "状态检修"}], "answer": "ABC", "analysis": "摘自DLT 516-2006 《电力调度自动化系统运行管理规程 》"}, {"category": "配电网自动化", "type": "多选题", "question": "配网系统自动化是电力系统自动化的必然趋势，它是综合应用（  ）并与配电设备相结合。", "options": [{"label": "A", "text": "现代电子技术"}, {"label": "B", "text": "通信技术"}, {"label": "C", "text": "网络技术"}, {"label": "D", "text": "计算机技术"}], "answer": "ABCD", "analysis": "配网系统自动化是电力系统自动化的必然趋势，它是综合应用现代电子技术、通信技术、网络技术和计算机技术并与配电设备相结合。"}, {"category": "配电网自动化", "type": "多选题", "question": "在配电网中实现馈线自动化具有（  ）等优点。", "options": [{"label": "A", "text": "减少停电时间"}, {"label": "B", "text": "提高供电可靠性和供电质量"}, {"label": "C", "text": "节省线路上的投资"}, {"label": "D", "text": "减少电网运行与检修费用"}], "answer": "ABCD", "analysis": "在配电网中实现馈线自动化具有减少停电时间、提高供电可靠性和供电质量、节省线路上的投资和减少电网运行与检修费用等优点。"}, {"category": "配电网自动化", "type": "多选题", "question": "馈线自动化正常运行时具有（  ）等作用。", "options": [{"label": "A", "text": "监测线路电流"}, {"label": "B", "text": "监测线路电压"}, {"label": "C", "text": "监测开关状态"}, {"label": "D", "text": "相关遥控操作"}], "answer": "ABCD", "analysis": "馈线自动化正常运行时具有监测线路电流、监测线路电压、监测开关状态和相关遥控操作等作用。"}, {"category": "配电网自动化", "type": "多选题", "question": "FTU的主要功能有：（  ）。", "options": [{"label": "A", "text": "“三遥”"}, {"label": "B", "text": "统计"}, {"label": "C", "text": "对时"}, {"label": "D", "text": "自检自恢复"}], "answer": "ABCD", "analysis": "FTU的主要功能有“三遥”、统计、对时和自检自恢复。"}, {"category": "配电网自动化", "type": "多选题", "question": "FTU的技术核心主要有以下几个方面：（  ）", "options": [{"label": "A", "text": "快速故障定位"}, {"label": "B", "text": "网络通信"}, {"label": "C", "text": "配电网单相接地选线与定位"}, {"label": "D", "text": "事故隔离和恢复"}], "answer": "ABCD", "analysis": "FTU的技术核心主要有快速故障定位、网络通信、配电网单相接地选线与定位和事故隔离和恢复"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化系统主站位于安全I区的设备有（  ）。", "options": [{"label": "A", "text": "历史服务器"}, {"label": "B", "text": "SCADA服务器"}, {"label": "C", "text": "公网前置服务器"}, {"label": "D", "text": "PAS服务器"}], "answer": "ABD", "analysis": "配电自动化系统主站位于安全I区的设备有历史服务器、SCADA服务器和PAS服务器。"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化主站系统可通过接口与（  ）实现数据交互与共享。", "options": [{"label": "A", "text": "生产管理系统"}, {"label": "B", "text": "调度自动化系统"}, {"label": "C", "text": "营销信息采集系统"}, {"label": "D", "text": "地理信息系统"}], "answer": "ABCD", "analysis": "配电自动化主站系统可通过接口与生产管理系统、调度自动化系统、营销信息采集系统和地理信息系统实现数据交互与共享。"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化系统的状态估计是解决SCADA系统实时数据存在的（  ）问题。", "options": [{"label": "A", "text": "数据不齐全"}, {"label": "B", "text": "数据不准确"}, {"label": "C", "text": "数据有错误"}, {"label": "D", "text": "数据有变化"}], "answer": "ABC", "analysis": "配电自动化系统的状态估计是解决SCADA系统实时数据存在的数据不齐全、数据不准确、数据有错误问题。"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化系统的FA功能的控制方式有（  ）。", "options": [{"label": "A", "text": "主站集中控制"}, {"label": "B", "text": "分布式就地控制"}, {"label": "C", "text": "终端自助控制"}, {"label": "D", "text": "以上都是"}], "answer": "AB", "analysis": "配电自动化系统的DA功能的控制方式有主站集中控制、电压型就地控制。"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化实施区域的一次设备应满足（  ）或（  ）要求，需要实现遥控功能的还应具备电动操作机构。", "options": [{"label": "A", "text": "遥调"}, {"label": "B", "text": "遥视"}, {"label": "C", "text": "遥信"}, {"label": "D", "text": "遥测"}], "answer": "CD", "analysis": "配电自动化实施区域的一次设备应满足遥信或遥测要求，需要实现遥控功能的还应具备电动操作机构。"}, {"category": "配电网自动化", "type": "多选题", "question": "实施馈线自动化的线路应满足（  ）。", "options": [{"label": "A", "text": "故障情况下负荷转移的要求"}, {"label": "B", "text": "具备负荷转供路径"}, {"label": "C", "text": "足够的备用容量"}, {"label": "D", "text": "成熟稳定的网架结构"}], "answer": "ABC", "analysis": "实施馈线自动化的线路应满足故障情况下负荷转移的要求、具备负荷转供路径和足够的备用容量。"}, {"category": "配电网自动化", "type": "多选题", "question": "在控制逻辑和结构设计上，配电网自愈控制应当坚持以下原则有（  ）。", "options": [{"label": "A", "text": "分布自治原则"}, {"label": "B", "text": "广域协调原则"}, {"label": "C", "text": "工况适应原则"}, {"label": "D", "text": "快速响应原则"}], "answer": "ABC", "analysis": "配电网自愈控制应当遵循的原则有分布自治原则、广域协调原则和工况适应原则"}, {"category": "配电网自动化", "type": "多选题", "question": "根据配电系统的实际运行情况，配电网运行状态可以分为（  ）", "options": [{"label": "A", "text": "正常状态"}, {"label": "B", "text": "警戒状态"}, {"label": "C", "text": "故障状态"}, {"label": "D", "text": "恢复状态"}], "answer": "ABCD", "analysis": "根据配电系统的实际运行情况，配电网运行状态可以分为正常状态、警戒状态、故障状态和恢复状态。"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化主站软件主要包括（  ）和配电网应用软件。", "options": [{"label": "A", "text": "计算机硬件"}, {"label": "B", "text": "防火墙"}, {"label": "C", "text": "操作系统"}, {"label": "D", "text": "支撑平台软件"}], "answer": "CD", "analysis": "配电自动化主站软件主要包括操作系统、支撑平台软件和配电网应用软件。"}, {"category": "配电网自动化", "type": "多选题", "question": "集中智能馈线自动化系统是由配电自动化主站根据所采集到的故障信息实现（  ）功能。", "options": [{"label": "A", "text": "故障定位"}, {"label": "B", "text": "隔离"}, {"label": "C", "text": "故障设备修复"}, {"label": "D", "text": "恢复供电"}], "answer": "ABD", "analysis": "集中智能馈线自动化系统是由配电自动化主站根据所采集到的故障信息实现故障定位、隔离和恢复供电功能。"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化设备的“二遥”功能是指（  ）。", "options": [{"label": "A", "text": "遥测"}, {"label": "B", "text": "遥信"}, {"label": "C", "text": "遥控"}, {"label": "D", "text": "遥调"}], "answer": "AB", "analysis": "配电自动化设备的“二遥”功能是指遥测和遥信。"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化终端要具有完备的（  ）能力。", "options": [{"label": "A", "text": "保护"}, {"label": "B", "text": "自诊断"}, {"label": "C", "text": "自恢复"}, {"label": "D", "text": "相量测量"}], "answer": "BC", "analysis": "配电自动化终端要具有完备的自诊断和自恢复能力。"}, {"category": "配电网自动化", "type": "多选题", "question": "配电终端具有明显的（  ）等状态指示。", "options": [{"label": "A", "text": "装置运行"}, {"label": "B", "text": "通信"}, {"label": "C", "text": "遥信"}, {"label": "D", "text": "线路故障"}], "answer": "AD", "analysis": "《配电自动化终端技术规范》(2013版)"}, {"category": "配电网自动化", "type": "多选题", "question": "配电终端具备固有参数的（  ）及（  ）调阅功能", "options": [{"label": "A", "text": "当地"}, {"label": "B", "text": "延时"}, {"label": "C", "text": "随机"}, {"label": "D", "text": "远方"}], "answer": "AD", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "“三遥”馈线终端的必备功能包括（  ）", "options": [{"label": "A", "text": "就地采集模拟量和状态量"}, {"label": "B", "text": "控制开关分合闸"}, {"label": "C", "text": "数据远传"}, {"label": "D", "text": "远方控制"}], "answer": "ABCD", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "配电主站数据记录应提供（  ）功能。", "options": [{"label": "A", "text": "事件顺序记录"}, {"label": "B", "text": "周期采样"}, {"label": "C", "text": "事件追忆"}, {"label": "D", "text": "变化存储"}], "answer": "ABD", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "配电主站操作与控制应能实现（  ）等功能。", "options": [{"label": "A", "text": "人工置数"}, {"label": "B", "text": "标示牌操作"}, {"label": "C", "text": "闭锁与解锁操作"}, {"label": "D", "text": "远方控制与调节"}], "answer": "ABCD", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "以下属于配电主站的基本功能的是（  ）。", "options": [{"label": "A", "text": "多态多应用管理"}, {"label": "B", "text": "配电接地故障分析"}, {"label": "C", "text": "配电网运行趋势分析"}, {"label": "D", "text": "信息交互"}], "answer": "ABCD", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "以下关于主站系统内数据同步频率说法正确的是（  ）。", "options": [{"label": "A", "text": "FA定位与处理结果生产控制大区采取实时的方式同步到管理信息大区"}, {"label": "B", "text": "遥信、保护及故障信息在生产控制大区、管理信息区内实时同步"}, {"label": "C", "text": "SOE信号在生产控制大区、管理信息大区内实时同步"}, {"label": "D", "text": "配电自动化系统历史告警在生产控制大区、管理信息大区区内实时同步"}], "answer": "ABC", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "以下说法属于配电自动化主站先进性要求的是（  ）。", "options": [{"label": "A", "text": "应具备诊断软件和维护工具，可实现硬件、软件和数据在线维护"}, {"label": "B", "text": "应选用符合行业应用方向的主流硬件、软件产品"}, {"label": "C", "text": "设计和架构应具有前瞻性，可利用云平台和大数据分析技术提升主站性能"}, {"label": "D", "text": "可支撑配电网状态感知、数据融合、智能决策"}], "answer": "BCD", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化主站支撑软件包含（  ）。", "options": [{"label": "A", "text": "关系数据库软件"}, {"label": "B", "text": "实时数据库软件"}, {"label": "C", "text": "进程管理"}, {"label": "D", "text": "日志管理"}], "answer": "ABCD", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化主站主要由（  ）和配电网应用软件组成。", "options": [{"label": "A", "text": "计算机硬件"}, {"label": "B", "text": "配电网运行分析"}, {"label": "C", "text": "操作系统"}, {"label": "D", "text": "支撑平台软件"}], "answer": "ACD", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "状态估计的主要功能包括（  ）。", "options": [{"label": "A", "text": "根据测量的精度（加权）和基尔霍夫定律（网络方程）按最佳估计准则，一般采用最小二乘准则，对生数据进行计算，得到最接近于系统真实状态的最佳估计值"}, {"label": "B", "text": "对生数据进行不良数据的检测与辨识，删除或改正不良数据，提高数据系统的可靠性"}, {"label": "C", "text": "推算出完整而精确的电力系统的各种电气量。如根据现有类型的量测量推算出另一些伪量测的电气量，例如根据有功功率量测值推算各节点电压的相角"}, {"label": "D", "text": "根据遥测量估计电网的实际开关状态，纠正偶然出现的错误的开关状态遥信量以保证数据库中接线方式的正确性。"}], "answer": "ABCD", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "SCADA作为配电主站系统最基本的应用，它包含了（  ）等功能。", "options": [{"label": "A", "text": "数据采集"}, {"label": "B", "text": "数据处理"}, {"label": "C", "text": "数据记录"}, {"label": "D", "text": "全息历史/事故反演"}], "answer": "ABCD", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "下列配电主站边界之间需要配置电力专用横向单向安全隔离装置的是（  ）。", "options": [{"label": "A", "text": "配电运行监控应用与配电运行状态管控应用"}, {"label": "B", "text": "配电运行监控用与本级电网调度控制系统"}, {"label": "C", "text": "生产控制大区与安全接入区"}, {"label": "D", "text": "安全接入区与通信网络"}], "answer": "ABC", "analysis": "选自运检三（2017）6号"}, {"category": "配电网自动化", "type": "多选题", "question": "在《信息安全技术信息系统安全等级保护定级指南》中，信息系统安全包括哪两个方面的安全（  ）", "options": [{"label": "A", "text": "业务信息安全"}, {"label": "B", "text": "系统服务安全"}, {"label": "C", "text": "系统运维安全"}, {"label": "D", "text": "系统建设安全"}], "answer": "AB", "analysis": "等级保护基本要求"}, {"category": "配电网自动化", "type": "多选题", "question": "参照（ ）的原则，采用基于数字证书的认证技术及基于国产商用密码算法的加密技术，实现配电主站与配电终端间的双向身份鉴别及业务数据的加密，确保完整性和机密性。", "options": [{"label": "A", "text": "安全分区"}, {"label": "B", "text": "网络专用"}, {"label": "C", "text": "横向隔离"}, {"label": "D", "text": "纵向认证"}], "answer": "ABCD", "analysis": "《配电自动化系统网络安全防护方案》"}, {"category": "配电网自动化", "type": "多选题", "question": "针对配电自动化系统（）等特点，采用基于数字证书的认证技术及基于国产商用密码算法的加密技术，实现配电主站与配电终端间的双向身份鉴别及业务数据的加密，确保完整性和机密性。", "options": [{"label": "A", "text": "点多面广"}, {"label": "B", "text": "类别繁杂"}, {"label": "C", "text": "分布广泛"}, {"label": "D", "text": "户外运行"}], "answer": "ACD", "analysis": "《配电自动化系统网络安全防护方案》"}, {"category": "配电网自动化", "type": "多选题", "question": "通过构建配用电一体化通信平台来实现多种通信方式“统一接入、统一接口规范和统一监测管理”确保通信通道（）运行", "options": [{"label": "A", "text": "高效"}, {"label": "B", "text": "安全"}, {"label": "C", "text": "可靠"}, {"label": "D", "text": "稳定"}], "answer": "BCD", "analysis": "手册第一节第三大点第3小点"}, {"category": "配电网自动化", "type": "多选题", "question": "主站集中式FA功能需要配网（）等相互配合完成", "options": [{"label": "A", "text": "配网主站"}, {"label": "B", "text": "配电终端设备"}, {"label": "C", "text": "主网EMS系统"}, {"label": "D", "text": "通信系统"}], "answer": "ABCD", "analysis": "手册第一节第二大点第1小点"}, {"category": "配电网自动化", "type": "多选题", "question": "馈线自动化控制功能为（）", "options": [{"label": "A", "text": "主站集中控制"}, {"label": "B", "text": "终端就地控制"}, {"label": "C", "text": "远方控制"}, {"label": "D", "text": "就地控制"}], "answer": "CD", "analysis": "手册第二节第一大点第1小点"}, {"category": "配电网自动化", "type": "多选题", "question": "低压一二次智能融合开关，具有（）三段保护功能，支持载波通信，具备拓扑识别功能", "options": [{"label": "A", "text": "过载长延时"}, {"label": "B", "text": "过载短延时"}, {"label": "C", "text": "短路瞬时"}, {"label": "D", "text": "短路短延时"}], "answer": "ACD", "analysis": "手册第四节第三大点第3小点"}, {"category": "配电网自动化", "type": "多选题", "question": "根据配电自动化系统故障事件造成的危害程度、影响范围等因素，将配电自动化系统故障事件分为：（）。", "options": [{"label": "A", "text": "特别重大"}, {"label": "B", "text": "重大"}, {"label": "C", "text": "较大"}, {"label": "D", "text": "一般"}], "answer": "ABCD", "analysis": "手册第九节第四大点"}, {"category": "配电网自动化", "type": "多选题", "question": "遵循信息源端维护原则，保证信息的（），以配电PMS系统中配电设备异动为源端，通过图模校验、红黑图流程，确保配电PMS系统、配电主站系统中配电设备的一一对应正确。", "options": [{"label": "A", "text": "对应性"}, {"label": "B", "text": "准确性"}, {"label": "C", "text": "唯一性"}, {"label": "D", "text": "实时性"}], "answer": "BC", "analysis": "手册第八节第二大点第4小点"}, {"category": "配电网自动化", "type": "多选题", "question": "低压一二次智能融合开关具备哪些主要功能？", "options": [{"label": "A", "text": "长延时、短延时、瞬时三段保护"}, {"label": "B", "text": "过压保护、欠压保护、缺相保护、电源侧断零保护"}, {"label": "C", "text": "具备停电主动上报、复电检测功能"}, {"label": "D", "text": "剩余电流（漏电）保护，剩余电流档位可在线整定，具有一次重合闸功能"}], "answer": "ABD", "analysis": "手册第四节第三大点第3小点"}, {"category": "配电网自动化", "type": "多选题", "question": "对网架中的关键性节点，如（），应配置“三遥”终端；对一般性节点，应配置“两遥”终端。", "options": [{"label": "A", "text": "主干线开关"}, {"label": "B", "text": "联络开关"}, {"label": "C", "text": "进出线较多的开关站、环网单元和配电室"}, {"label": "D", "text": "分支开关、无联络的末端站室"}], "answer": "ABC", "analysis": "手册第六节第三大点第1小点"}, {"category": "配电网自动化", "type": "多选题", "question": "应根据（）等条件合理配置配电自动化主站功能。", "options": [{"label": "A", "text": "城市定位"}, {"label": "B", "text": "供电可靠性需求"}, {"label": "C", "text": "配电网规模"}, {"label": "D", "text": "接入容量"}], "answer": "ABCD", "analysis": "手册第六节第二大点第3小点"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化系统信息交互对象包括（）等。", "options": [{"label": "A", "text": "调度自动化系统"}, {"label": "B", "text": "PMS系统"}, {"label": "C", "text": "电网GIS平台"}, {"label": "D", "text": "营销业务系统"}], "answer": "ABCD", "analysis": "手册第六节第五大点第4小点"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化系统信息交互内容应包含（）等内容。", "options": [{"label": "A", "text": "主网、配电网模型和图形信息"}, {"label": "B", "text": "配电网设备相关参数"}, {"label": "C", "text": "应用分析数据"}, {"label": "D", "text": "故障信息和实时数据"}], "answer": "ABCD", "analysis": "手册第六节第五大点第5小点"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化系统缺陷分为（）", "options": [{"label": "A", "text": "危机缺陷"}, {"label": "B", "text": "严重缺陷"}, {"label": "C", "text": "一般缺陷"}, {"label": "D", "text": "关注缺陷"}], "answer": "ABC", "analysis": "手册第六节第四大点第1小点"}, {"category": "配电网自动化", "type": "多选题", "question": "运行中的设备（）和通信通道变动时，应对变动部分的相关功能进行校验。", "options": [{"label": "A", "text": "遥信"}, {"label": "B", "text": "遥测"}, {"label": "C", "text": "遥控"}, {"label": "D", "text": "遥调"}], "answer": "ABC", "analysis": "手册第八节第五大点第3小点"}, {"category": "配电网自动化", "type": "多选题", "question": "配电自动化建设与改造应遵循“标准化设计，差异化实施”原则，结合配电网规划，实现（），并按照设备全寿命周期管理要求，充分利用已有资源。", "options": [{"label": "A", "text": "同步设计"}, {"label": "B", "text": "同步规划"}, {"label": "C", "text": "同步建设"}, {"label": "D", "text": "同步投运"}], "answer": "ACD", "analysis": "手册第七节第一大点"}, {"category": "配电网自动化", "type": "多选题", "question": "配电终端应具备()等功能", "options": [{"label": "A", "text": "数据采集"}, {"label": "B", "text": "数据存储"}, {"label": "C", "text": "通信"}, {"label": "D", "text": "数据处理"}], "answer": "ABCD", "analysis": "手册第七节第四大点第2小点"}, {"category": "配电网自动化", "type": "判断题", "question": "SCADA/EMS数据来自实时采集量(遥测、遥信），而电能量计量系统中的电能量数据是通过定时采集电能表增量累加而得。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "SCADA/EMS数据来自实时采集量(遥测、遥信），而电能量计量系统中的电能量数据是通过定时采集电能表增量累加而得。"}, {"category": "配电网自动化", "type": "判断题", "question": "自动化机房里的计算机设备要产生大量的热量，而且对环境中的灰尘数量有严格的要求，因此需要精密空调进行空气调节，保证机房对温湿度及含尘量的特殊要求。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "自动化机房里需要安装精密空调以保证机房对温湿度及含尘量的特殊要求。"}, {"category": "配电网自动化", "type": "判断题", "question": "调度管理信息子系统OMS是属于SCADA/EMS系统范围的一个子系统。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "调度管理信息子系统OMS不属于SCADA/EMS系统范围的一个子系统。"}, {"category": "配电网自动化", "type": "判断题", "question": "电能量计量系统应具备权限管理功能，对不同用户可设置不同的管理权限，所有数据修改均应有记录。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "电能量计量系统应具备权限管理功能，对不同用户可设置不同的管理权限，所有数据修改均应有记录。"}, {"category": "配电网自动化", "type": "判断题", "question": "自动发电控制（AGC）对电网部分机组出力进行二次调整,以满足控制目标：保证发电出力与负荷平衡，保证系统频率为额定值，使区域联络线潮流与计划相等，最小区域化运行成本。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "自动发电控制（AGC）对电网部分机组出力进行二次调整,以满足控制目标：保证发电出力与负荷平衡，保证系统频率为额定值，使区域联络线潮流与计划相等，最小区域化运行成本。"}, {"category": "配电网自动化", "type": "判断题", "question": "为保证调度自动化主站系统的可靠运行，主站关键设备应采用冗余配置。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "主站关键设备采用冗余配置可以提升调度自动化主站系统的可靠性。"}, {"category": "配电网自动化", "type": "判断题", "question": "能量管理系统（EMS）的WEB 浏览功能模块置于管理信息大区。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "WEB 浏览功能属于管理信息大区。"}, {"category": "配电网自动化", "type": "判断题", "question": "调度管理系统（OMS）门户网站分为对内网站和对外网站，是整个调控中心对内和对外的门户。其主要任务是实现调控中心内部资料和重要生产数据的查询、日常工作流程的处理，对对外信息发布。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "调度管理系统（OMS）主要任务是实现调控中心内部资料和重要生产数据的查询、日常工作流程的处理，对对外信息发布。"}, {"category": "配电网自动化", "type": "判断题", "question": "电气岛是指由带电支路连接在一起的一组节点，即相互联系在一起的带电母线集合。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "电气岛为相互联系在一起的带电母线集合。"}, {"category": "配电网自动化", "type": "判断题", "question": "遥控操作人必须严格执行自动化系统登录规定，即必须以本人经自动化系统已确认的身份进行登录。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "遥控操作人必须严格执行自动化系统登录规定，以本人经自动化系统已确认的身份进行登录。"}, {"category": "配电网自动化", "type": "判断题", "question": "自动化系统和设备的年度检修计划应与一次设备的检修计划一同编制和上报。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "自动化系统和设备的年度检修计划应与一次设备的检修计划一同编制和上报。"}, {"category": "配电网自动化", "type": "判断题", "question": "馈线自动化(FA)系统是对配电线路上的设备进行远方实时监视、协调及控制的一个集成系统，它不仅是配电网自动化的重要组成部分之一，也是提高电能质量的关键技术之一。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "馈线自动化FA系统是对配电线路上的设备进行远方实时监视、协调及控制的一个集成系统，它不仅是配电网自动化的重要组成部分之一，也是提高电能质量的关键技术之一。"}, {"category": "配电网自动化", "type": "判断题", "question": "配电系统自动化可以大大提高配电设备利用率，提高供电质量，降损节能，降低人们的劳动强度并充分利用现有设备的能力。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "不能降损节能。"}, {"category": "配电网自动化", "type": "判断题", "question": "馈线自动化的正常状态监测内容包括电压、电流、有功、无功、功率因数、电压谐波和电流谐波，既要求监测量是实时的，也要求存储一定时间段的监测结果，一般仅配置在部分配电设备上，如线路开关、电容器、调压器和配电变压器等。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "馈线自动化的正常状态监测内容包括电压、电流、有功、无功、功率因数、电压谐波和电流谐波，既要求监测量是实时的，也要求存储一定时间段的监测结果，一般仅配置在部分配电设备上，如线路开关、电容器、调压器和配电变压器等。"}, {"category": "配电网自动化", "type": "判断题", "question": "馈线自动化故障状态监测主要用于快速查找故障点；故障处理主要是故障区域自动判断、指示与自动隔离；故障消除后迅速恢复供电功能。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "馈线自动化故障状态监测主要用于快速查找故障点；故障处理主要是故障区域自动判断、指示与自动隔离；故障消除后迅速恢复供电功能。"}, {"category": "配电网自动化", "type": "判断题", "question": "所谓重合器就是具有多次重合功能和自具功能的断路器，是一种能够检测故障电流，并能在给定时间内遮断故障电流以及进行给定次数重合的控制装置。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "所谓重合器就是具有多次重合功能和自具功能的断路器，是一种能够检测故障电流，并能在给定时间内遮断故障电流以及进行给定次数重合的控制装置。"}, {"category": "配电网自动化", "type": "判断题", "question": "FTU至少应能保证停电继续工作时间不少于48h。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "FTU至少应能保证停电继续工作时间不少于24h。"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化主站系统采用的负载均衡技术是指主备机负载要保持一样。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "配电自动化主站系统采用的负载均衡技术是指主备机负载自动调整负载。"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化实施区域配电网电缆通道建设时，应考虑同步建设通信通道。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "配电自动化实施区域配电网电缆通道建设时，应考虑同步建设通信通道。"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化实施区域的一次设备必须满足遥测、遥信、遥控要求，需要实现遥控功能的还应具备电动操作机构。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "配电自动化实施区域的一次设备必须满足遥测、遥信，需要实现遥控功能的还应具备电动操作机构。"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化系统根据配电终端接入规模或通信通道的组织架构，一般可采用两层（即主站-终端）或三层（主站- 终端-子站）结构。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "配电自动化系统根据配电终端接入规模或通信通道的组织架构，一般可采用两层（即主站-终端）或三层（主站-子站-终端）结构。"}, {"category": "配电网自动化", "type": "判断题", "question": "配电终端配置和通信通道的建设应循序渐进、分步实施。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "配电终端配置和通信通道的建设应循序渐进、分步实施。"}, {"category": "配电网自动化", "type": "判断题", "question": "配电终端常用的后备电源多采用免维护锂电池。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "配电终端常用的后备电源多采用免维护电池。"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化终端接收主站命令，对配电设备进行控制与调节，是配电自动化系统的重要组成部分。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "配电自动化终端接收主站命令，对配电设备进行控制与调节，是配电自动化系统的重要组成部分。"}, {"category": "配电网自动化", "type": "判断题", "question": "根据监控对象的不同，配电终端分为馈线终端、站所终端，配变终端三大类。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "根据监控对象的不同，配电终端分为馈线终端、站所终端，配变终端三大类。"}, {"category": "配电网自动化", "type": "判断题", "question": "配电子站一般用于通信汇集，也可根据需要实现区域监控功能。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "配电子站的建设模式可以根据实际情况而定"}, {"category": "配电网自动化", "type": "判断题", "question": "无论馈线采取何种类型开关，要实现配电网故障处理，配电终端必须具备可靠的备用电源。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "需要采用电动操作机构的开关，才能实现配电网故障处理。"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化系统中TTU代表馈线终端。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化系统中DTU代表馈线终端。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化系统中FTU代表馈线终端。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "在统一配电自动化主站建设标准的基础上， 终端采用高端、常规、 简易三种配电自动化建设模式， 满足不同类型供电区域建设需要。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化主站主流操作系统采用window操作系统。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "配电主站主要由计算机硬件、操作系统、支撑平台软件和配电网应用软件组成。其中，配电网应用软件包括系统信息交换总线和基础服务。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "配电主站主要由计算机硬件、操作系统、支撑平台软件和配电网应用软件组成。其中，配电网应用软件包括配电网运行监控与配电网运行状态管控两大类应用。 （  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "卫星时钟、直流电源、UPS或其它计算机系统传送来的数据及人工设定的数据属于配电主站数据采集的内容。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "假数据、不合理数据均属于配电主站数据质量码中的内容。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "对接收的时钟信号的正确性应具有安全保护措施， 保证对时安全， 并可人工设置系统时间。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "SOE记录应包括记录时间、动作时间、区域名、事件内容和设备名。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "非实测数据不可由人工输入，但可由计算得到，以质量码标注，并与实测数据具备相同的数据处理功能。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "对开关设备实施控制操作一般应按三步进行：选点－返校－执行，只有当返校正确时，才能进行“执行”操作。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "事故信息记录的内容包括一次设备的模拟量、状态量，以及二次终端设备、通信系统的告警信息。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "实现配电网运行监视和控制的自动化系统，具备配电SCADA、故障处理、分析应用及与相关应用系统互连等功能，主要由配电自动化系统主站、配电自动化系统子站（可选）、配电自动化终端和通信网络等部分组成。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "针对配电网在不同应用阶段和应用状态下的操作控制需要，建立的多场景配电网模型， 一般可以分为：实时态、研究态、未来态等。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "选自《国家电网[2017]6号文》配电自动化系统主站功能规范"}, {"category": "配电网自动化", "type": "判断题", "question": "配电安全接入网关并联在安全接入区与配电终端纵向联接边界处， 负责与终端进行双向身份认证。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《配电自动化系统网络安全防护方案》"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化采用无线的通信方式，应采用基于数字证书的认证技术及基于国产商用密码算法的加密技术进行安全防护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "《配电自动化系统网络安全防护方案》"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化主站安全接入区纵向通信的安全防护B4，必须采用经国家指定部门认证的安全加固操作系统，采用用户名/强口令、动态口令、物理设备、生物识别、数字证书等至少一种措施，实现用户身份认证及账号管理。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "《配电自动化系统网络安全防护方案》"}, {"category": "配电网自动化", "type": "判断题", "question": "重大及以上配电自动化系统故障事件发生后，省公司应组织调查组进行事件调查。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "手册第九节第七大点第3小点"}, {"category": "配电网自动化", "type": "判断题", "question": "低压一二次智能融合开关具备长延时、短延时、瞬时三段保护，采用电子式脱扣，与电源电压有关。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "手册第四节第三大点第3小点"}, {"category": "配电网自动化", "type": "判断题", "question": "HPLC（低压电力线高速载波通信技术）通信模块比电力线窄带模块在通信速率与稳定性方面可提升7-10倍，对于智能电表的停电实时上报、台区拓扑识别信息、台区相位识别、低压客户电压电流检测、通信模块ID管理方面可发挥重要作用。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "手册第四节第三大点第5小点"}, {"category": "配电网自动化", "type": "判断题", "question": "低压一二次智能融合开关剩余电流（漏电）保护，剩余电流档位可在线整定，不具有重合闸功能。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "手册第四节第三大点第3小点"}, {"category": "配电网自动化", "type": "判断题", "question": "低压故障传感器具备停电主动上报、复电检测功能。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "手册第四节第三大点第2小点"}, {"category": "配电网自动化", "type": "判断题", "question": "低压配网自动化按照两层架构（I型集中器+HPLC载波表）改造方案，需将现有II型集中器和台区总表取消，将用户电表更换为HPLC模块电能表，台区侧由智能融合终端通过HPLC宽带载波的方式与电表通信。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "手册第四节第四大点第3小点"}, {"category": "配电网自动化", "type": "判断题", "question": "主站的关键设备应采用双机、双网冗余配置，满足可靠性和系统性能指标要求，应具备安全、可靠的供电电源保障。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "手册第六节第二大点第1小点"}, {"category": "配电网自动化", "type": "判断题", "question": "配电终端宜优先接入子站，可根据配电网结构、通信方式、终端数量等合理配置。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "手册第六节第二大点第4小点"}, {"category": "配电网自动化", "type": "判断题", "question": "配变终端一般不与营销用电信息采集系统共用。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "手册第六节第三大点第2小点"}, {"category": "配电网自动化", "type": "判断题", "question": "当发生的缺陷威胁到其它系统或一次设备正常运行时，运维单位应及时采取有效的安全技术措施进行隔离，缺陷消除前，加强监视，防止缺陷升级。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "手册第八节第四大点第2小点"}, {"category": "配电网自动化", "type": "判断题", "question": "配电自动化改造的二次设备可晚于一次设备的改造、建设、投运，但应结合运行监控要求，合理选择配电自动化终端及通信方式。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "手册第七节第二大点"}, {"category": "配电网自动化", "type": "判断题", "question": "配电网实时信息量在10万～30万点之间的建设中型主站", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": "手册第七节第三大点第2小点"}, {"category": "配电网自动化", "type": "判断题", "question": "应根据城市定位、供电可靠性需求、配电网规模、接入容量等条件合理配置主站功能。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "配电网调控人员培训手册"}, {"category": "配电网自动化", "type": "判断题", "question": "实现配电网实时监控、自动故障隔离及恢复供电等功能，称为配电网运行自动化。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "配电网调控人员培训手册"}, {"category": "配电网自动化", "type": "判断题", "question": "实现离线的或实时性不强的设备管理、停电管理等功能，称为配电网管理自动化。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "配电网调控人员培训手册"}, {"category": "配电网自动化", "type": "判断题", "question": "配电终端宜优先直接接入主站；若需配置子站，应根据配电网结构、通信方式、终端数量等合理配置。（  ）", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": "配电网调控人员培训手册"}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化生产控制大区采集应用部分内部的安全防护方式是什么？", "options": [], "answer": "无论采用何种通信方式，生产控制大区采集应用部分主 机应采用经国家指定部门认证的安全加固的操作系统，采用用户名/强口令、动态口令、物理设备、生物识别、数字证书等 2 种或 2 种以上组合方式，实现用户身份认证及账号管理。", "analysis": "运检6号文附件2"}, {"category": "配电网自动化", "type": "简答题", "question": "什么是配电自动化（DA）？什么是配电自动化系统（DAS）？", "options": [], "answer": "配电自动化（Distribution Automation，简称DA）以一次网架和设备为基础，综合利用计算机、信息及通信等技术，以配电自动化系统为核心，实现对配电系统的监测、控制和快速故障隔离，并通过与相关应用系统的信息集成，实现配电系统的科学管理。\n配电自动化系统（Distribution Automation System，简称DAS）。实现配电网运行监视和控制的自动化系统，具备配电SCADA(supervisory control and data acquisition)、馈线自动化、电网分析应用及与相关应用系统互连等功能，主要由配电自动化系统主站、配电自动化系统子站（可选）、配电自动化终端和通信网络等部分组成。", "analysis": "手册"}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化系统由哪几部分构成？各部分实现哪些功能？", "options": [], "answer": "配电自动化系统主要由主站、配电子站（可选）、配电终端和通信通道组成，通过信息交换总线实现与其它相关应用系统互连，实现数据共享和功能扩展。\n其中，配电主站是实现数据采集、处理及存储、人机联系和各种应用功能的核心；配电终端是安装在一次设备运行现场的自动化终端，根据具体应用对象选择不同的类型，直接采集一次系统的信息并进行处理，接收配电站子站或主站的命令并执行；配电子站是主站和终端连接的中间层设备，一般用于通信汇集，也可根据需要实现区域监控，配电子站通常根据配电自动化系统分层结构的情况而选用；通信通道是连接配电主站、配电子站和配电终端之间实现信息传输的通信网络。", "analysis": ""}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化的发展大致分为哪三个阶段？", "options": [], "answer": "第一阶段：通过自动化开关设备相互配合实现故障隔离和健全区域恢复供电，不需要建设通信网络和主站计算机系统。。\n第二阶段：基于通信网络、馈线终端单元和后台计算机网络的实时应用系统，兼备正常情况下的运行状况监视及故障时的故障处理功能。\n第三阶段：结合配电GIS（Geographic Information System）、OMS（Operation Management System）、电力故障抢修管理系统、WMS（Work Management System，工作管理系统），并与需求侧管理（DSM）相结合，覆盖配网调度、运行、生产的全过程，支持客户服务，实现配用电综合应用。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电网运行自动化功能有哪些？", "options": [], "answer": "1）数据采集与监控。数据采集与监控功能时“三遥”（遥测、遥信、遥控）的具体体现与扩展，实现配电网及设备的数据采集、运行状态监视和故障告警等功能并对相关电力设备进行远程操作。数据采集与监控是配电自动化的基础功能。\n2）故障自动隔离与恢复供电。在线路发生永久性故障后，配电自动化系统自动定位线路故障点，跳开故障点两侧的断路器，隔离故障区段，恢复非故障线路的供电，缩小故障停电范围，加快故障抢修速度，减少停电时间，提供电可靠性。\n3）电压及无功管理。配电自动化系统可以通过高级应用软件对配电网的无功分布进行全局优化，调整变压器分接头档位，控制无功补偿设备的投切，以保证供电电压合格、线损最小；也可以采用现场自动装置，以某控制点的电压及功率因数为控制参数，就地调整变压器分接头档位、投切无功补偿电容器。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电网管理自动化功能有哪些？", "options": [], "answer": "1）设备管理。配电网包含大量的设备，遍布于整个供电区域，传统的人工管理方式已不能满足日常管理工作的需要。设备管理功能可实现在地理信息系统平台上，应用自动绘图工具，以地理图形为背景绘出并分层显示网络接线、用户位置、配电设备及属性数据等。该功能还支持设备档案的计算机检索、调阅，并可查询、统计某区域设备数量、负荷、用电量等。\n2）检修管理。在设备管理的基础上，制定科学的检修计划，对检修工作票、倒闸操作票、检修过程进行计算机管理，提高检修水平和工作效率。\n3）停电管理。利用计算机和信息技术对故障停电以及计划停电处理过程进行科学管理。能够合理安排停电计划、避免重复性停电、减少停电范围、缩短停电时间，迅速响应用户报修、提高故障处理速度，以达到进一步提高供电可靠性、提升用户满意度的目的。\n4）规划与设计管理。配电自动化系统对配电网规划所需的地理、经济、负荷等数据进行集中存储、管理，并提供负荷预测、网络拓扑分析、短路电流计算等功能，不仅可以加速配电网规划与设计过程，而且还可使规划与设计方案更加经济、高效。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "什么是配电自动化主站系统？其建设原则是什么？", "options": [], "answer": "配电自动化主站系统（即配电网调度控制系统，简称配电主站），主要实现配电网数据采集与监控等基本功能和分析应用等扩展功能，为调度运行、生产及故障抢修指挥服务。\n配电主站应构建在标准、通用的软硬件基础平台上，具备可靠性、可用性、扩展性和安全性，并根据各地区的配电网规模、实际需求和配电自动化的应用基础等情况选择和配置软硬件。配电主站要根据各地区配电网规模和应用需求合理配置。配电主站支撑平台应一次性建设，功能选择应依据系统容量要求。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化主站系统有哪些基本功能？", "options": [], "answer": "1）配电SCADA功能。配电SCADA也称为DSCADA，它是由若干最基本的实时监控功能组成，通过人机交互，实现配电网的运行监视和远方控制，为配电网调度和生产指挥提供服务，是配电自动化主站系统必须首先实现的应用功能。其主要包括：数据采集、数据处理、数据记录、操作与控制、智能告警分析、网络拓扑着色、馈线故障处理。\n2）馈线故障处理自动化，配电主站根据接收到的故障信号启动故障处理模块，在故障判断和故障定位告警的基础上，提供故障处理及供电恢复方案。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化主站系统有哪些拓展功能？", "options": [], "answer": "1）配电网分析应用。配电网分析应用也称为高级应用，是配电自动化主站系统的扩展功能。它必须建立在配电SCADA等基本功能的基础上。并且对实时数据的完整性和准确性有较高的要求。其主要包括：拓扑分析、状态估计、潮流计算、解合环分析、负荷转供、网络重构、负荷预测。\n2）智能化应用。随着智能电网建设的开展，智能化应用也是配电自动化系统扩展功能的重要内容。其主要包括：分布式电源接入与控制、预警分析、配电网自愈、经济运行\n3）互动化应用。互动化是智能电网的重要特征之一，而智能电网的互动化更多地体现在配用电环节。随着配电自动化应用的深入和推广，在实现多系统信息交互的基础上可开展互动化应用。互动化应用的特点就是信息流来自多个系统，业务流贯穿于多个系统。其主要包括：故障研判、工单管理、计划停电范围分析、基于GIS的抢修调度综合展示（Ⅲ区功能）。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电终端分哪几种？其模拟量输入可采用哪两种采样方式？", "options": [], "answer": "根据应用的对象及功能，配电终端可分为馈线终端(FTU)、站所终端(DTU)、配变终端(TTU)和具备通信功能的故障指示器等。\n馈线终端 （feeder terminal unit）：安装在配电网架空线路杆塔等处的配电终端，按照功能分为“三遥”终端和“二遥”终端，其中“二遥”终端又可分为基本型终端、标准型终端和动作型终端。\n站所终端 （distribution terminal unit）：安装在配电网开关站、配电室、环网柜、箱式变电站等处的配电终端，依照功能分为“三遥”终端和“二遥”终端，其中“二遥”终端又可分为标准型终端和动作型终端。\n配变终端（ transformer terminal unit）：安装在配电变压器，用于监测配变各种运行参数的配电终端。\n远动终端的模拟量输入模式可分为：（1）直流采样；（2）交流采样。区别：直流采样使用变送器，信号处理电路采用多路转换开关，采样保持器和A/D转换器等；交流采样不使用变送器，信号经过隔离和降低幅值作用的中间TA和TV后，仍以交流模拟信号供A/D按一定规律进行直接采样，并加以处理。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电终端信息安全的原则是什么？", "options": [], "answer": "配电终端应满足电力二次安全防护有关规定，满足以下原则：\n（1）所有终端对于主站下发的遥控命令都应进行单向认证；\n（2）当应用配电子站时，终端对于主站下发的遥控命令也应满足单向认证要求。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化主站系统的故障处理功能有哪些特点？", "options": [], "answer": "（1）可自动设计非故障区段的恢复供电方案，避免恢复过程导致其他线路、主变等设备过负荷；\n（2）可灵活设置故障处理闭锁条件，避免保护调试、设备检修等人为操作的影响；\n（3）故障处理过中应具备必要的安全闭锁措施（如通信故障闭锁、设备状态异常闭锁等），保证故障处理过程不受其他操作干扰；\n（4）支持恢复方案人工干预与优化调整。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化主站系统的配置原则是什么？", "options": [], "answer": "（1）硬件配置\n主要设备应采用双机、双网冗余配置，满足可靠性和系统性能指标要求，具有扩展性、通用性。配电主站应有安全、可靠的供电电源保障。\n（2）软件配置\n1） 服务器与工作站宜采用UNIX/LINUX操作系统；\n2） 应采用成熟可靠的支撑和应用软件，满足相关技术标准和规范。\n（3）功能配置\n1） 配电主站应在具备基本功能的基础上，根据实际需要，合理配置扩展功能；\n2） 在相应区域具备完备的配电网络拓扑的前提下，可配置馈线故障处理功能；\n3） 在信息量的完整性和准确性满足要求的前提下，可配置电网分析应用功能；\n4） 在配电主站功能成熟应用的基础上，可结合本地区智能电网工作的开展，合理配置智能化功能。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "对于配电自动化系统的信息交互有哪些要求？", "options": [], "answer": "（1）配电自动化系统信息交互应符合电力企业整体信息集成交互构架体系。\n（2）信息交互应遵循图形、模型、数据来源及维护的唯一性原则和设备编码的统一性原则。\n（3）配电自动化系统应遵循IEC 61968标准，采用信息交换总线方式，实现各系统之间信息共享，满足业务集成应用需求。\n（4）信息交互必须满足电力二次系统安全防护规定，采取安全隔离措施，确保各系统及其信息的安全性。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化对通信网络的要求有哪些？", "options": [], "answer": "（1）配电通信网络应满足实时性、可靠性等要求。\n（2）骨干网（四级）宜采用光纤专网，终端通信接入网采用无源光网络时应使用专用纤芯。\n（3）接入网主要包括光纤专网、配电线载波、无线专网和无线公网等多种方式，应因地制宜，综合采用多种通信方式，并支持SDH、工业以太网与无源光网络混合组网通信。\n（4）终端通信接入网应规范接口、统一管理。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "对于配电自动化系统主站的信息安全有哪些要求？", "options": [], "answer": "（1）在信息安全Ⅰ、Ⅱ区之间安装国产硬件防火墙实施访问控制；\n（2）在生产控制大区与管理信息大区之间部署正、反向电力系统专用网络安全隔离装置进行电力系统专用网络安全隔离；\n（3）在信息安全Ⅲ、Ⅳ区之间安装国产硬件防火墙实施安全隔离；\n（4）配电主站下发的遥控命令应带有基于调度证书的数字签名;\n（5）主站前置机应采用经国家指定部门认证的安全加固的操作系统，并采取严格的访问控制措施。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化系统软件管理有哪些主要内容？", "options": [], "answer": "（1）应对配电自动化业务数据与应用系统进行备份确保在数据损坏或系统崩溃情况下快速恢复数据与系统，保证系统安全性、可靠性。（2）地市公司调度控制中心应及时对相关系统软件（操作系统、数据库系统、各种工具软件）漏洞发布信息，及时获得补救措施或软件补丁，对软件进行升级。（3）应部署、升级防病毒软件，并检查该软件检、杀病毒的情况，配电自动化系统安全防护应严格按照《电力二次系统安全防护规定》（国家电力监管委员会第5号令）和《中低压电网自动化系统安全防护补充规定（试行）》（国家电网调〔2011〕168号）要求执行。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化的缺陷管理有哪些主要内容？", "options": [], "answer": "配电自动化系统缺陷应按照影响大小分为危急缺陷、严重缺陷、一般缺陷三个等级。危急缺陷是指威胁人身或设备安全，严重影响设备运行、使用寿命及可能造成配电自动化系统失效，危及电力系统安全、稳定和经济运行的缺陷。此类缺陷必须在24小时内消除。严重缺陷是指对设备功能、使用寿命及系统正常运行有一定影响或可能发展成为危急缺陷，但允许其带缺陷继续运行或动态跟踪一段时间的缺陷。此类缺陷时必须在5个工作日内消除。一般缺陷是指对人身和设备无威胁，对设备功能及系统稳定运行没有立即、明显的影响、且不至于发展为严重缺陷的缺陷。此类缺陷应列入检修计划尽快处理。当发生的缺陷威胁到其它系统或一次设备正常运行时，运维单位应及时采取有效的安全技术措施进行隔离，缺陷消除前，加强监视，防止缺陷升级。发生危急缺陷时，须立即上报公司相关职能管理部门。配电自动化设备缺陷须纳入生产管理系统、调度管理系统，实现缺陷闭环管理。地市公司运维检修部每月开展一次集中运行分析工作，组织对系统运行中存在的问题制定解决方案。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "配电自动化设备台账图纸管理有哪些主要内容？", "options": [], "answer": "配电运检部门应对所管辖配电终端建立台帐、设备缺陷等记录并录入生产管理信息系统（PMS）。配电运检部门应在设备变更前完成PMS单线图、台帐更新工作，向配电自动化系统提交单线图应与向调度控制中心提交检修申请单同步完成。调度控制中心应做好配电自动化系统配电单线图的审核工作，及时更新图模数据和配电网络图。配电自动化相关管理部门应定期对设备台账等进行抽查。", "analysis": "配网调控实用技术问答"}, {"category": "配电网自动化", "type": "简答题", "question": "HPLC（低压电力线高速载波通信技术）的优势是什么？", "options": [], "answer": "HPLC（低压电力线高速载波通信技术）通信模块比电力线窄带模块在通信速率与稳定性方面可提升7-10倍，对于智能电表的停电实时上报、台区拓扑识别信息、台区相位识别、低压客户电压电流检测、通信模块ID管理方面可发挥重要作用，可在智能电表在配网设备监测、故障研判、运维管理等方面起到重要支撑作用。充分挖掘与客户关联性最高的智能电表功能，全面提升客户服务响应度和配网运营管理水平。", "analysis": "手册"}, {"category": "配电网调控运行管理", "type": "单选题", "question": "新建线路投运时,用老断路器对新线路冲击(  )次,冲击侧应有可靠的一级保护。", "options": [{"label": "A", "text": "一"}, {"label": "B", "text": "二"}, {"label": "C", "text": "三"}, {"label": "D", "text": "四"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "新母线投运时,用外来(或本侧)电源对母线冲击(  )次,冲击侧应有可靠的一级保护。", "options": [{"label": "A", "text": "一"}, {"label": "B", "text": "二"}, {"label": "C", "text": "三"}, {"label": "D", "text": "四"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "小电流接地系统单相接地时,故障线路的零序电流为(  )。", "options": [{"label": "A", "text": "本线路的接地电容电流"}, {"label": "B", "text": "所有线路的接地电容电流之和"}, {"label": "C", "text": "所有非故障线路的接地电容电流之和"}, {"label": "D", "text": "以上都有可能"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "断路器停役时,必须按照(  )的顺序操作,送电时相反。", "options": [{"label": "A", "text": "断路器、负荷侧隔离开关、母线侧隔离开关"}, {"label": "B", "text": "断路器、母线侧隔离开关、负荷侧隔离开关"}, {"label": "C", "text": "负荷侧隔离开关、母线侧隔离开关、断路器"}, {"label": "D", "text": "母线侧隔离开关、负荷侧隔离开关、断路器"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "线路检修需要线路隔离开关及线路高抗高压侧隔离开关拉开,线路电压互感器低压侧(  ),并在线路出线端合上接地隔离开关(或挂好接地线)。", "options": [{"label": "A", "text": "断开"}, {"label": "B", "text": "合入"}, {"label": "C", "text": "短路"}, {"label": "D", "text": "无要求"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "线路故障跳闸后运检中心经查未发现问题,调度可试送(  )。", "options": [{"label": "A", "text": "1次"}, {"label": "B", "text": "2次"}, {"label": "C", "text": "3次"}, {"label": "D", "text": "不可以试送"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "线路故障时,线路断路器未断开,此时(  )。", "options": [{"label": "A", "text": "应将该断路器隔离"}, {"label": "B", "text": "可对该断路器试送一次"}, {"label": "C", "text": "检查二次设备无问题后可以试送"}, {"label": "D", "text": "用母联断路器串带方式对断路器试送"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在线路故障跳闸后,调控员下达巡线指令时,应明确是否为(  )", "options": [{"label": "A", "text": "紧急巡线"}, {"label": "B", "text": "故障巡线"}, {"label": "C", "text": "带电巡线"}, {"label": "D", "text": "全线巡线"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "下面哪项不是电力系统产生工频过电压的原因？", "options": [{"label": "A", "text": "空载长线路的电容效应"}, {"label": "B", "text": "不对称短路引起的非故障相电压升高"}, {"label": "C", "text": "切除空载线路引起的过电压"}, {"label": "D", "text": "甩负荷引起的工频电压升高"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "下列哪些操作必须填写操作票？", "options": [{"label": "A", "text": "合上全站仅有的一把接地刀闸"}, {"label": "B", "text": "拉、合开关的单一操作"}, {"label": "C", "text": "投、切电容器的单一操作"}, {"label": "D", "text": "拉、合电抗器的单一操作"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "下列不属于应对变电站相关区域或设备开展特殊监视的是:(  )。", "options": [{"label": "A", "text": "新设备试运行期间"}, {"label": "B", "text": "设备重载或接近稳定限额运行时"}, {"label": "C", "text": "电网处于特殊运行方式时"}, {"label": "D", "text": "变电站设备有缺陷时"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "系统运行时的频率是通过系统的(  )来调节。", "options": [{"label": "A", "text": "发电机"}, {"label": "B", "text": "负荷"}, {"label": "C", "text": "有功"}, {"label": "D", "text": "无功"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "系统运行时的电压是通过系统的(  )来调节。", "options": [{"label": "A", "text": "变压器"}, {"label": "B", "text": "高抗"}, {"label": "C", "text": "有功"}, {"label": "D", "text": "无功"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "系统负荷高峰时,升高电压,低谷时降低电压是(  )", "options": [{"label": "A", "text": "顺调压"}, {"label": "B", "text": "逆调压"}, {"label": "C", "text": "常调压"}, {"label": "D", "text": "恒调压"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "紧急(危急)缺陷消除时间不得超过 24 小时,重大(严重)缺陷应在(  )内消除.", "options": [{"label": "A", "text": "7天"}, {"label": "B", "text": "15天"}, {"label": "C", "text": "一个月"}, {"label": "D", "text": "三个月"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "事故处理的一般原则有(  )。", "options": [{"label": "A", "text": "迅速限制事故发展,消除事故根源,解除对人身、设备和电网安全的威胁"}, {"label": "B", "text": "用一切可能的方法保持正常设备的运行和对重要用户及厂用电的正常供电"}, {"label": "C", "text": "尽快对已停电的客户恢复送电,对重要客户应优先恢复供电"}, {"label": "D", "text": "以上都是"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "涉及两个以上单位的配合操作或需要根据前一项操作后对电网产生的影响才能决定下一项操作的,必须使用(  )。", "options": [{"label": "A", "text": "即时指令"}, {"label": "B", "text": "逐项指令"}, {"label": "C", "text": "综合指令"}, {"label": "D", "text": "口令"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "三道防线是对(  )方面提出的要求。", "options": [{"label": "A", "text": "电网发生事故时保持对重要用户可靠供电"}, {"label": "B", "text": "电网发生故障时快速保护、近后备保护和远后备保护可靠切除故障"}, {"label": "C", "text": "电网发生多重故障时继电保护能可靠切除故障"}, {"label": "D", "text": "电力系统受到不同扰动时电网保持稳定可靠供电"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "全线敷设电缆的配电线路,一般不装设自动重合闸,原因是(  )。", "options": [{"label": "A", "text": "电缆线路故障几率少"}, {"label": "B", "text": "电缆线路故障多系永久性故障"}, {"label": "C", "text": "电缆线路故障后无法实现重合"}, {"label": "D", "text": "电缆配电线路是低压线路"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "强送的定义是什么？", "options": [{"label": "A", "text": "设备带标准电压但不接带负荷"}, {"label": "B", "text": "对设备充电并带负荷"}, {"label": "C", "text": "设备因故障跳闸后,未经检查即送电"}, {"label": "D", "text": "设备因故障跳闸后经初步检查后再送电"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "母线、变压器的故障切除时间按同电压等级线路(  )故障切除时间考虑。", "options": [{"label": "A", "text": "近端"}, {"label": "B", "text": "远端"}, {"label": "C", "text": "中间"}, {"label": "D", "text": "距首端1/4处"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "开关在运行时发生非全相时,应(  )。", "options": [{"label": "A", "text": "试合开关一次"}, {"label": "B", "text": "一相运行时断开,两相运行时试合"}, {"label": "C", "text": "立即隔离开关"}, {"label": "D", "text": "立即拉开开关"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "进行电网合环操作前若发现两侧(  )不同,则不允许操作。", "options": [{"label": "A", "text": "频率"}, {"label": "B", "text": "相位"}, {"label": "C", "text": "电压"}, {"label": "D", "text": "相角"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "大接地电流系统中,发生接地故障时,零序电压在(  )。", "options": [{"label": "A", "text": "接地短路点最高"}, {"label": "B", "text": "变压器中性点最高"}, {"label": "C", "text": "发电机中性点最高"}, {"label": "D", "text": "各处相等"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "各种类型短路的电压分布规律是(  )。", "options": [{"label": "A", "text": "正序电压.负序电压、零序电压越靠近电源数值越高"}, {"label": "B", "text": "正序电压、负序电压越靠近电源数值越高,零序电压越靠近短路点越高"}, {"label": "C", "text": "正序电压越靠近电源数值越高,负序电压、零序电压越靠近短路点越高"}, {"label": "D", "text": "正序电压、负序电压、零序电压 越靠近短路点数值越高。"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "10kV～35kV 小电流接地系统发生单相接地的线路,其最长允许运行时间原则上不得超过(  ) 小时", "options": [{"label": "A", "text": "1"}, {"label": "B", "text": "2"}, {"label": "C", "text": "5"}, {"label": "D", "text": "6"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "隔离开关在运行中出现异常如何处理(  )。", "options": [{"label": "A", "text": "对于隔离开关过热,应设法增加负荷"}, {"label": "B", "text": "隔离开关发热严重时,应以适当的断路器,利用倒母线或备用断路器倒旁路母线等方式,转移负荷,使其退出运行"}, {"label": "C", "text": "如停用隔离开关,可能引起停电并造成损失较大时,现场人员可以不抢修"}, {"label": "D", "text": "隔离开关绝缘子外伤严重,绝缘子掉盖、爆炸和刀口熔焊等,应按照领导意见进行处理"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "隔离开关可以进行(  )。", "options": [{"label": "A", "text": "在无接地故障时,拉开或合上压变"}, {"label": "B", "text": "代替断路器切故障电流"}, {"label": "C", "text": "任何操作"}, {"label": "D", "text": "切断接地电流"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "风力大于(  )级时,一般不宜进行带电作业。", "options": [{"label": "A", "text": "2"}, {"label": "B", "text": "3"}, {"label": "C", "text": "4"}, {"label": "D", "text": "5"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "凡有可能影响开关远方遥控功能的一二次检修工作, 应在(  )中说明,工作结束后,须进行开关遥控功能验收。", "options": [{"label": "A", "text": "操作票"}, {"label": "B", "text": "信号验收卡"}, {"label": "C", "text": "检修工作申请"}, {"label": "D", "text": "事故应急处置单"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "对于同一电容器,两次连续投切中间应断开(  )时间以上", "options": [{"label": "A", "text": "0.5min"}, {"label": "B", "text": "1min"}, {"label": "C", "text": "3min"}, {"label": "D", "text": "5min"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "对于局部电网无功功率过剩,电压偏高,应避免采取哪种措施？(  )。", "options": [{"label": "A", "text": "投入并联电容器"}, {"label": "B", "text": "部分发电机进相运行,吸收系统无功"}, {"label": "C", "text": "投入并联电抗器"}, {"label": "D", "text": "以上都对"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变电站全停后现场人员应如何处理(  )？", "options": [{"label": "A", "text": "变电站全停,运行值班人员应首先设法恢复受影响的站用电"}, {"label": "B", "text": "汇报单位生产负责人,等待调度命令"}, {"label": "C", "text": "拉开站内所有合闸位置的断路器和隔离开关"}, {"label": "D", "text": "检查是否有出线线路侧有电压,如果发现带电线路,则立即合入该线路断路器给失电母线送电"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "对采用三相重合闸的线路,当线路发生永久性单相接地故障时,保护及重合闸的动作顺序(  )。", "options": [{"label": "A", "text": "三相跳闸不重合"}, {"label": "B", "text": "选跳故障相,延时重合单相,后加速跳三相"}, {"label": "C", "text": "三相跳闸,延时重合三相,后加速跳三相"}, {"label": "D", "text": "选跳故障相,延时重合单相,后加速再跳故障相"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "断路器在下列情况下,可以进行分闸操作的有(  )。", "options": [{"label": "A", "text": "真空损坏"}, {"label": "B", "text": "合闸闭锁"}, {"label": "C", "text": "套管炸裂"}, {"label": "D", "text": "严重漏油"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "断路器液压操作机构油压逐渐下降时发出的信号依次为(  )。", "options": [{"label": "A", "text": "闭锁合闸信号→闭锁重合闸信号→闭锁分闸信号"}, {"label": "B", "text": "闭锁重合闸信号→闭锁合闸信号→闭锁分闸信号"}, {"label": "C", "text": "闭锁分闸信号→闭锁合闸信号→闭锁重合闸信号"}, {"label": "D", "text": "闭锁分闸信号→闭锁重合闸信号→闭锁合闸信号"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电网解环操作前的注意事项不包括下列哪一项(  )？", "options": [{"label": "A", "text": "潮流的重新分布能满足继电保护要求"}, {"label": "B", "text": "确保解环后系统有关部分电压应在规定范围之内"}, {"label": "C", "text": "潮流的重新分布能满足系统设备容量的限额"}, {"label": "D", "text": "调整系统频率"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电网电压、频率、功率发生瞬间下降或上升后立即恢复正常称(  )。", "options": [{"label": "A", "text": "波动"}, {"label": "B", "text": "振荡"}, {"label": "C", "text": "谐振"}, {"label": "D", "text": "正常"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "用隔离开关进行经试验许可的拉开母线环流或T接短线操作时,(  )远方操作", "options": [{"label": "A", "text": "必须"}, {"label": "B", "text": "不必"}, {"label": "C", "text": "尽可能不选择"}, {"label": "D", "text": "无要求"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电流互感器的不完全星形接线,在运行中(  )故障。", "options": [{"label": "A", "text": "不能反映所有的接地"}, {"label": "B", "text": "能反映各种类型的接地"}, {"label": "C", "text": "仅反映单相接地"}, {"label": "D", "text": "不能反映三相短路"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电力系统发生事故时,各单位的运行人员在上级值班调控员的指挥下处理事故,应做到以下几点:1、用一切可能的方法保持设备继续运行,首先保证发电厂及枢纽变电站的自用电源;2、调整系统运行方式,使其恢复正常;3、尽快对已停电的用户特别是重要用户保安电源恢复供电;4、尽速限制事故的发展,消除事故的根源并解除对人身和设备安全的威胁,防止系统稳定破坏或瓦解。其正确的处理顺序为:(  )", "options": [{"label": "A", "text": "2,1,3,4"}, {"label": "B", "text": "4,2,1,3"}, {"label": "C", "text": "4,1,3,2"}, {"label": "D", "text": "3,1,4,2"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在中性点非直接接地的电网中,线路单相断线不接地故障的现象是？", "options": [{"label": "A", "text": "断线相电流接近0,其他两相电流相等"}, {"label": "B", "text": "电流没有变化"}, {"label": "C", "text": "开关跳闸"}, {"label": "D", "text": "断线相电流最大,其他两相电流为0"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器中性点接地属于(  )", "options": [{"label": "A", "text": "工作接地"}, {"label": "B", "text": "保护接地"}, {"label": "C", "text": "故障接地"}, {"label": "D", "text": "都不对"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "判别母线故障的依据为（）", "options": [{"label": "A", "text": "该母线的各出线及变压器负荷消失"}, {"label": "B", "text": "该母线的电压表指示消失。"}, {"label": "C", "text": "母线保护动作、断路器跳闸及故障引起的声、光、信号等。"}, {"label": "D", "text": "该母线所供厂用电或所用电失去。"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电力系统振荡时系统三相是(  )的", "options": [{"label": "A", "text": "对称"}, {"label": "B", "text": "不对称"}, {"label": "C", "text": "完全不对称"}, {"label": "D", "text": "基本不对称"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "(  )是调度命令操作执行完毕的根据", "options": [{"label": "A", "text": "向调度汇报操作结束并给出“结束时间”"}, {"label": "B", "text": "完成操作"}, {"label": "C", "text": "操作完毕"}, {"label": "D", "text": "现场操作票执行完毕"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器事故过负荷时,采取哪项措施消除过负荷是不妥当的", "options": [{"label": "A", "text": "退出过负荷变压器"}, {"label": "B", "text": "指令有关调度转移负荷"}, {"label": "C", "text": "投入备用变压器"}, {"label": "D", "text": "按有关规定进行拉闸限电"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "带负荷合刀闸时,发现合错,应(  )。", "options": [{"label": "A", "text": "在刀片刚接近固定触头,发生电弧,这时也应停止操作"}, {"label": "B", "text": "在刀片刚接近固定触头,发生电弧时,应立即拉开"}, {"label": "C", "text": "不准直接将刀闸再拉开"}, {"label": "D", "text": "准许直接将刀闸再拉开"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "只对一个单位,只一项操作内容,由下级值班调控员或现场运行人员完成的操作,需要调控员(  )", "options": [{"label": "A", "text": "口头许可"}, {"label": "B", "text": "下单项操作指令"}, {"label": "C", "text": "下逐项操作指令"}, {"label": "D", "text": "下综合指令"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "备自投不具有如下(  )闭锁功能", "options": [{"label": "A", "text": "手分闭锁"}, {"label": "B", "text": "有流闭锁"}, {"label": "C", "text": "主变保护闭锁"}, {"label": "D", "text": "开关拒分闭锁"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "对电力系统的稳定性干扰最严重的是(  )", "options": [{"label": "A", "text": "发生三相短路故障"}, {"label": "B", "text": "投切大型电容器"}, {"label": "C", "text": "大型发电机开停机"}, {"label": "D", "text": "投切大型空载变压器"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "当大气过电压使线路上所装设的避雷器放电时,电流速断保护应", "options": [{"label": "A", "text": "快速动作"}, {"label": "B", "text": "不动作"}, {"label": "C", "text": "延时动作"}, {"label": "D", "text": "视情况而定"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "有带电作业线路跳闸后,(  )。", "options": [{"label": "A", "text": "可以强送一次"}, {"label": "B", "text": "不允许强送"}, {"label": "C", "text": "在得到申请单位同意后方可进行强送电"}, {"label": "D", "text": "视系统方式而定"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在新设备启动过程中,调试系统保护允许失去(  ),但严禁无保护运行。", "options": [{"label": "A", "text": "可靠性"}, {"label": "B", "text": "灵敏性"}, {"label": "C", "text": "选择性"}, {"label": "D", "text": "速动性"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "以下对于备自投运行的说法中正确的是？", "options": [{"label": "A", "text": "备自投动作后又跳闸,可以再试送一次"}, {"label": "B", "text": "交流电压回路断线不影响装置运行"}, {"label": "C", "text": "直流电源消失对装置运行无影响"}, {"label": "D", "text": "备自投应动作而未动作,可模拟备自投动作过程操作一次"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "消弧线圈在从一台变压器切换到另一台变压器时,消弧线圈刀闸应(  )", "options": [{"label": "A", "text": "先拉后合"}, {"label": "B", "text": "先合后拉"}, {"label": "C", "text": "可以同时操作"}, {"label": "D", "text": "以上都不对。"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "全电缆线路事故跳闸后(  )", "options": [{"label": "A", "text": "不得强送"}, {"label": "B", "text": "可不待检查,立即强送一次"}, {"label": "C", "text": "雷雨时不得强送,可待雨小后强送一次"}, {"label": "D", "text": "以上都不对。"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "当主保护或断路器拒动时,用来切除故障的保护被称作:(  )", "options": [{"label": "A", "text": "主保护"}, {"label": "B", "text": "后备保护"}, {"label": "C", "text": "辅助保护"}, {"label": "D", "text": "异常运行保护"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "对并列运行的容量不同的两台降压变压器利用有载调压装置升档调节,当负荷电流不等时,应先调节(  )。", "options": [{"label": "A", "text": "负荷电流小的变压器"}, {"label": "B", "text": "负荷电流与额定电流比值小的变压器"}, {"label": "C", "text": "负荷电流与额定电流比值大的变压器"}, {"label": "D", "text": "负荷电流大的变压器"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在小接地电流系统中,某处发生单相接地时,母线电压互感器开口三角的电压(  )。", "options": [{"label": "A", "text": "故障点距母线越近,电压越高"}, {"label": "B", "text": "故障点距母线越近,电压越低"}, {"label": "C", "text": "不管距离远近,基本上电压一样高"}, {"label": "D", "text": "无法确定"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "关于变压器事故跳闸的处理原则,以下哪种说法是错的。", "options": [{"label": "A", "text": "若主保护(瓦斯、差动等)动作,未查明原因消除故障前不得送电"}, {"label": "B", "text": "如只是过流保护(或低压过流)动作,检查主变无问题可以送电"}, {"label": "C", "text": "如因线路故障,保护越级动作引起变压器跳闸,则故障线路开关断开后,可立即恢复变压器运行"}, {"label": "D", "text": "若系统需要,即使跳闸原因尚未查明,调控员仍可自行下令对跳闸变压器进行强送电"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "母线故障停电后,若能找到故障点并能迅速隔离,在隔离故障点后应迅速对停电母线恢复送电,应优先考虑用(  )对停电母线送电。", "options": [{"label": "A", "text": "外来电源"}, {"label": "B", "text": "母联开关"}, {"label": "C", "text": "主变开关"}, {"label": "D", "text": "分段开关"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器差动保护投运前做带负荷试验的主要目的是(  )", "options": [{"label": "A", "text": "检查电流回路的正确性"}, {"label": "B", "text": "检查保护定值的正确性"}, {"label": "C", "text": "检查保护装置的精度"}, {"label": "D", "text": "检查保护装置的零漂"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器纵差保护不能反映(  )故障", "options": [{"label": "A", "text": "变压器绕组的两相短路"}, {"label": "B", "text": "变压器绕组的三相短路"}, {"label": "C", "text": "变压器绕组的轻微匝间短路"}, {"label": "D", "text": "变压器大电流接地系统侧绕组的单相接地短路"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "自动重合闸过程中,无论采用什么保护型式,都必须保证在重合于故障时可靠(  )", "options": [{"label": "A", "text": "快速三相跳闸"}, {"label": "B", "text": "快速单相跳闸"}, {"label": "C", "text": "失灵保护动作"}, {"label": "D", "text": "快速对侧跳闸"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "(  )可作为线路的后备保护。", "options": [{"label": "A", "text": "主变复压过流保护"}, {"label": "B", "text": "母差保护"}, {"label": "C", "text": "线路高频保护"}, {"label": "D", "text": "主变瓦斯保护"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器在带负荷测试前,一般情况下应将(  )退出,再进行测试。", "options": [{"label": "A", "text": "重瓦斯保护"}, {"label": "B", "text": "差动保护"}, {"label": "C", "text": "复压过流保护"}, {"label": "D", "text": "间隙保护"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器空载合闸时,易导致(  )保护误动作。", "options": [{"label": "A", "text": "轻瓦斯"}, {"label": "B", "text": "差动保护"}, {"label": "C", "text": "重瓦斯"}, {"label": "D", "text": "零序"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "下列哪些情况可以不将重合闸停用(  )", "options": [{"label": "A", "text": "空充线路时"}, {"label": "B", "text": "线路有人带电工作"}, {"label": "C", "text": "重合闸装置异常"}, {"label": "D", "text": "开关遮断容量不足"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器带(  )负荷时电压最高。", "options": [{"label": "A", "text": "容性"}, {"label": "B", "text": "感性"}, {"label": "C", "text": "非线性"}, {"label": "D", "text": "线性"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器并联运行的理想状况:空载时,并联运行的各台变压器绕组之间(  )。", "options": [{"label": "A", "text": "无位差"}, {"label": "B", "text": "同相位"}, {"label": "C", "text": "连接组别相同"}, {"label": "D", "text": "无环流"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器并列运行时功率(  )。", "options": [{"label": "A", "text": "按功率分配"}, {"label": "B", "text": "按功率成反比分配"}, {"label": "C", "text": "按短路电压成正比分配"}, {"label": "D", "text": "按短路电压成反比分配"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "110千伏及以下变压器分接头一般放在变压器的(  )。", "options": [{"label": "A", "text": "中压侧"}, {"label": "B", "text": "高压侧"}, {"label": "C", "text": "低压侧"}, {"label": "D", "text": "均可以"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器过负荷保护动作后首先将(  )。", "options": [{"label": "A", "text": "跳三侧断路器"}, {"label": "B", "text": "跳本侧断路器"}, {"label": "C", "text": "发信号"}, {"label": "D", "text": "跳本侧分段断路器"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "选择断路器遮断容量应根据其安装处(  )来决定", "options": [{"label": "A", "text": "变压器容量"}, {"label": "B", "text": "最大负荷"}, {"label": "C", "text": "最大短路电流"}, {"label": "D", "text": "最小短路电流"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "操作后核对确认时,需检查相应的()、遥信变位以及告警窗信息,确认设备确已操作到位", "options": [{"label": "A", "text": "有功、无功"}, {"label": "B", "text": "电压、电流"}, {"label": "C", "text": "电压、功率"}, {"label": "D", "text": "电流、功率"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在电压互感器的隔离开关作业时,应拉开电压互感器二次熔断器是为(  )", "options": [{"label": "A", "text": "防止二次侧反充电"}, {"label": "B", "text": "防止熔断器熔断"}, {"label": "C", "text": "防止二次接地"}, {"label": "D", "text": "防止短路"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "设备(),现场运维人员应告知值班监控员,值班监控员应在一次系统图中检修设备上挂“检修”标示牌。", "options": [{"label": "A", "text": "检修工作许可开工前"}, {"label": "B", "text": "改检修后"}, {"label": "C", "text": "检修工作许可开工后"}, {"label": "D", "text": "改检修并执行完安措后"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "低周减载装置能起(  )作用", "options": [{"label": "A", "text": "防止电压波动"}, {"label": "B", "text": "防止频率崩溃"}, {"label": "C", "text": "防止系统振荡"}, {"label": "D", "text": "防止串联谐振"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "防雷保护装置的接地属于(  )", "options": [{"label": "A", "text": "工作接地"}, {"label": "B", "text": "保护接地"}, {"label": "C", "text": "防雷接地"}, {"label": "D", "text": "保护接零"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在(  )情况下,自动重合闸装置不应动作", "options": [{"label": "A", "text": "用控制开关或通过遥控装置将断路器跳开"}, {"label": "B", "text": "主保护动作将断路器跳开"}, {"label": "C", "text": "后备保护动作将断路器跳开"}, {"label": "D", "text": "某种原因造成断路器误跳开"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "自动重合闸可按控制开关位置与断路器位置不对应的原理动作,即(  )时起动自动重合闸", "options": [{"label": "A", "text": "控制开关在跳闸位置而断路器实际在合闸位置"}, {"label": "B", "text": "控制开关在跳闸后位置而断路器实际在合闸位置"}, {"label": "C", "text": "控制开关在合闸位置而断路器实际在断开位置"}, {"label": "D", "text": "控制开关在合闸后位置而断路器实际在断开位置"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "(  )才投入备用电源或备用设备", "options": [{"label": "A", "text": "应保证在工作电源或设备断开前"}, {"label": "B", "text": "应保证在工作电源或设备断开后"}, {"label": "C", "text": "应保证在工作电源断开后但备用设备断开前"}, {"label": "D", "text": "应保证在工作电源断开前但备用设备断开后"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "为正确分析事故原因、研究对策提供原始资料,是(  )的作用之一", "options": [{"label": "A", "text": "故障录波装置"}, {"label": "B", "text": "低频减载装置"}, {"label": "C", "text": "低压解列装置"}, {"label": "D", "text": "低频解列装置"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "低频低压解列装置一般不装设在(  )", "options": [{"label": "A", "text": "系统间联络线"}, {"label": "B", "text": "地区系统中从主系统受电的终端变电站母线联络断路器"}, {"label": "C", "text": "地区电厂的高压侧母线联络断路器"}, {"label": "D", "text": "地区系统中主要变电站的高压侧母线联络断路器"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "当大电源切除后发供电功率严重不平衡,将造成频率或电压降低,如用低频减负荷不能满足安全运行要求时,须在某些地点装设(  ) ,使解列后的局部电网保持安全稳定运行,以确保对重要用户的可靠供电。", "options": [{"label": "A", "text": "低频、或低压解列装置"}, {"label": "B", "text": "联切负荷装置"}, {"label": "C", "text": "稳定切机装置"}, {"label": "D", "text": "振荡解列装置"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "以下不是小电流接地系统发出“单相接地”信号的原因的是(  )。", "options": [{"label": "A", "text": "发生单相接地"}, {"label": "B", "text": "电压互感器高压侧一相断开"}, {"label": "C", "text": "产生铁磁谐振过电压"}, {"label": "D", "text": "电压互感器低压侧一相熔丝熔断"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "“消防装置故障告警”属于()缺陷。", "options": [{"label": "A", "text": "危急"}, {"label": "B", "text": "紧急"}, {"label": "C", "text": "严重"}, {"label": "D", "text": "一般"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器高压侧与系统断开时,由中压侧向低压侧或相反方向送电,变压器高压侧的中性点(  )。", "options": [{"label": "A", "text": "不接地"}, {"label": "B", "text": "根据系统运行方式接地"}, {"label": "C", "text": "可靠接地"}, {"label": "D", "text": "根据调度指令接地"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "发现断路器严重漏油时,应首先(  )。", "options": [{"label": "A", "text": "立即将重合闸停用"}, {"label": "B", "text": "立即断开断路器"}, {"label": "C", "text": "采取禁止跳闸的措施"}, {"label": "D", "text": "立即用旁代路"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器断路器跳闸时,其处理原则错误的是(  )。", "options": [{"label": "A", "text": "重瓦斯和差动保护同时动作时,未消除故障之前不得强送"}, {"label": "B", "text": "重瓦斯或差动保护之一动作时,经检查无明显故障后,经领导同意后,可试送一次。"}, {"label": "C", "text": "变压器后备保护动作后,可不经外部检查试送一次。"}, {"label": "D", "text": "变压器因过流保护动作跳闸时,现场检查相关一次设备无异常且出线保护未动作时,可在拉开全部出线后,试送一次。"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电压互感器发生冒烟或喷油时,下列哪项措施是错误的(  )？", "options": [{"label": "A", "text": "禁止用近控操作电压互感器高压侧隔离开关"}, {"label": "B", "text": "可用母线停电方式隔离"}, {"label": "C", "text": "不得将母差保护改为非固定连结方式"}, {"label": "D", "text": "可将故障电压互感器母线保护停用"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "如果电网提供的无功功率小于负荷需要的无功功率,则电压(  )。", "options": [{"label": "A", "text": "降低"}, {"label": "B", "text": "不变"}, {"label": "C", "text": "升高"}, {"label": "D", "text": "不一定"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "母线三相电压同时升高,相间电压仍为额定,电压互感器开口三角端有较大的电压,这是什么现象？(  )", "options": [{"label": "A", "text": "单相接地"}, {"label": "B", "text": "断线"}, {"label": "C", "text": "工频谐振"}, {"label": "D", "text": "压变熔丝熔断"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器运行超温异常处理过程中温升是指(  )", "options": [{"label": "A", "text": "一、二次线圈的温度之差"}, {"label": "B", "text": "线圈与上层油面温度之差"}, {"label": "C", "text": "变压器上层油温与变压器周围环境的温度之差"}, {"label": "D", "text": "线圈与变压器周围环境的温度之差"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电压互感器高压侧熔丝一相熔断时,电压互感器二次电压(  )。", "options": [{"label": "A", "text": "熔断相电压降低,非熔断相电压不变"}, {"label": "B", "text": "熔断相电压一定为0,非熔断相电压略升高"}, {"label": "C", "text": "熔断相电压降低,但是不会出现零序电压"}, {"label": "D", "text": "熔断相电压一定为0,非熔断相电压不变"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电容器保护装置配置的保护功能中哪个保护动作后电容器仍可使用(  )", "options": [{"label": "A", "text": "欠电压保护"}, {"label": "B", "text": "过流I段、过流II段"}, {"label": "C", "text": "不平衡电流"}, {"label": "D", "text": "过电压保护"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "以下哪一措施不是消除系统间联络线过负荷的有效措施(  )", "options": [{"label": "A", "text": "受端系统的发电厂迅速增加出力"}, {"label": "B", "text": "有条件时,值班调控员改变系统结线方式,使潮流强迫分配"}, {"label": "C", "text": "受端切除部分负荷"}, {"label": "D", "text": "送端系统的发电厂迅速增加出力"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "配有重合闸后加速的线路,当重合到永久性故障时(  )", "options": [{"label": "A", "text": "保护将有选择性瞬时跳开断路器切除故障。"}, {"label": "B", "text": "具体情况具体分析,故障点在I段保护范围内时,可以瞬时切除故障;故障点在II段保护范围内时,则需带延时切除"}, {"label": "C", "text": "不能瞬时切除故障"}, {"label": "D", "text": "能瞬时切除故障"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在重合装置中有哪些闭锁重合闸措施(  )", "options": [{"label": "A", "text": "停用重合闸方式时直接闭锁重合闸"}, {"label": "B", "text": "手动跳闸时不直接闭锁重合闸"}, {"label": "C", "text": "断路器或液压降低到无法重合闸时不闭锁重合闸"}, {"label": "D", "text": "不经重合闸的保护跳闸时不闭锁重合闸"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "以下对重合闸说法不正确的是(  )", "options": [{"label": "A", "text": "110千伏及以下电网中使用的重合闸都是三相式的"}, {"label": "B", "text": "带电作业必须要停用重合闸装置"}, {"label": "C", "text": "重合闸可以尽快恢复瞬时故障线路的运行"}, {"label": "D", "text": "重合闸的目的之一是保证系统稳定"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "关于降低网损的措施,以下说法不正确的是(  )", "options": [{"label": "A", "text": "减少无功潮流流动"}, {"label": "B", "text": "适当降低电网运行电压"}, {"label": "C", "text": "尽量保持电网运行的正常方式"}, {"label": "D", "text": "根据负荷变换适当改变变压器组数"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "对于电磁环网运行,下列说法正确的是(  )", "options": [{"label": "A", "text": "网络尚不完善时,有利于提高重要负荷的供电可靠性"}, {"label": "B", "text": "有利于系统热稳定"}, {"label": "C", "text": "有利于系统动稳定"}, {"label": "D", "text": "有利于经济运行"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在中性点非直接接地的电网中,母线一相电压为0,另两相电压为相电压,这是什么现象？", "options": [{"label": "A", "text": "单相接地"}, {"label": "B", "text": "单相断线不接地"}, {"label": "C", "text": "电压互感器高压熔丝熔断"}, {"label": "D", "text": "电压互感器低压熔丝熔断"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在母线倒闸操作中,母联开关的(      )应拉开", "options": [{"label": "A", "text": "跳闸回路"}, {"label": "B", "text": "操作电源"}, {"label": "C", "text": "直流回路"}, {"label": "D", "text": "开关本体"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "重合闸时间是指(  )", "options": [{"label": "A", "text": "重合闸启动开始记时,到合闸脉冲发出终止"}, {"label": "B", "text": "重合闸启动开始记时,到断路器合闸终止"}, {"label": "C", "text": "合闸脉冲发出开始记时,到断路器合闸终止"}, {"label": "D", "text": "以上说法都不对"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "为了保障人身安全,将电气设备正常情况下不带电的金属外壳接地称为(  )", "options": [{"label": "A", "text": "工作接地"}, {"label": "B", "text": "保护接地"}, {"label": "C", "text": "工作接零"}, {"label": "D", "text": "保护接零"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "新投产的线路或大修后的线路,必须进行(  )核对", "options": [{"label": "A", "text": "长度"}, {"label": "B", "text": "容量"}, {"label": "C", "text": "相位"}, {"label": "D", "text": "以上都不是"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "监控系统远动装置异常属于()缺陷。", "options": [{"label": "A", "text": "危急"}, {"label": "B", "text": "严重"}, {"label": "C", "text": "一般"}, {"label": "D", "text": "紧急"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "断路器加热器故障属于()缺陷。", "options": [{"label": "A", "text": "危急"}, {"label": "B", "text": "严重"}, {"label": "C", "text": "一般"}, {"label": "D", "text": "紧急"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "调控机构变电站监控信息的验收内容包括技术资料、四遥信息、()及监控功能。", "options": [{"label": "A", "text": "保护配置清单"}, {"label": "B", "text": "监控画面"}, {"label": "C", "text": "开关动作次数"}, {"label": "D", "text": "一次设备型号"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电压互感器计量电压空开跳开属于()。", "options": [{"label": "A", "text": "危急缺陷"}, {"label": "B", "text": "严重缺陷"}, {"label": "C", "text": "异常缺陷"}, {"label": "D", "text": "一般缺陷"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "配网调控班通过监控系统进行设备巡视,发现监控机上有异常信号,下面做法正确的有:()。", "options": [{"label": "A", "text": "立刻汇报调度"}, {"label": "B", "text": "立刻填写缺陷记录"}, {"label": "C", "text": "通知运维班现场核实,确属设备严危缺陷再上报调度"}, {"label": "D", "text": "立刻通知领导"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "设备调度命名文件的验收标准为()。", "options": [{"label": "A", "text": "正式文件"}, {"label": "B", "text": "临时文件"}, {"label": "C", "text": "施工图纸"}, {"label": "D", "text": "自动化信息表"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "当线路发生故障后,保护有选择性的动作切除故障,重合闸进行一次重合以恢复供电。若重合于永久性故障时,保护装置即不带时限无选择性的动作断开断路器,这种方式称为(  )。", "options": [{"label": "A", "text": "重合闸前加速"}, {"label": "B", "text": "重合闸后加速"}, {"label": "C", "text": "闭锁重合闸"}, {"label": "D", "text": "以上皆不对"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "当母线停电,并伴随因故障引起的爆炸、火光等异常现象时,应如何处理(  )。", "options": [{"label": "A", "text": "在得到调度令之前,现场不得自行决定任何操作"}, {"label": "B", "text": "立即组织对停电母线强送电,以保证不失去站用电源"}, {"label": "C", "text": "现场应拉开故障母线上的所有开关,并隔离故障点"}, {"label": "D", "text": "现场应立即组织人员撤离值班室"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "当母线发生故障后(  )。", "options": [{"label": "A", "text": "可直接对母线强送电"}, {"label": "B", "text": "一般不允许用主变断路器向故障母线试送电"}, {"label": "C", "text": "用主变断路器向母线充电时,变压器中性点一般不接地"}, {"label": "D", "text": "充电时,母差保护应退出跳闸"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "当断路器允许遮断故障次数少于(  )次时,应停用该断路器的重合闸。", "options": [{"label": "A", "text": "1"}, {"label": "B", "text": "2"}, {"label": "C", "text": "3"}, {"label": "D", "text": "4"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "当断路器出现辅助接点接触不良,合闸或分闸位置继电器故障时,会导致监控系统报出(  )", "options": [{"label": "A", "text": "断路器控制回路断线"}, {"label": "B", "text": "断路器控制电源消失"}, {"label": "C", "text": "断路器弹簧未储能"}, {"label": "D", "text": "断路器分合闸闭锁"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "当变压器外部故障时,有较大的穿越性短路电流流过变压器,这时变压器的差动保护(  )", "options": [{"label": "A", "text": "立即动作"}, {"label": "B", "text": "延时动作"}, {"label": "C", "text": "不应动作"}, {"label": "D", "text": "短路时间长短而定"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "带负荷错拉隔离开关,当隔离开关已全部拉开后,应(  )。", "options": [{"label": "A", "text": "立即合上"}, {"label": "B", "text": "保持断位"}, {"label": "C", "text": "待观察一、二次设备无问题后,合上该隔离开关"}, {"label": "D", "text": "以上皆不对"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "操作中有可能产生较高过电压的是(  )。", "options": [{"label": "A", "text": "投入空载变压器"}, {"label": "B", "text": "切断空载带电长线路"}, {"label": "C", "text": "投入补偿电容器"}, {"label": "D", "text": "投入电抗器"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "操作中发生事故时应立即停止操作,事故处理告一段落后再根据(  )或实际情况决定是否继续操作。", "options": [{"label": "A", "text": "调度命令"}, {"label": "B", "text": "领导指示"}, {"label": "C", "text": "预案"}, {"label": "D", "text": "检修人员意见"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "操作对调度管辖范围以外设备和供电质量有较大影响时,应(  )。", "options": [{"label": "A", "text": "暂停操作"}, {"label": "B", "text": "重新进行方式安排"}, {"label": "C", "text": "汇报领导"}, {"label": "D", "text": "预先通知有关单位"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变压器倒换操作时,并入的变压器以下项目哪个必须检查后方可进行另一台变压器的停役操作(  )。", "options": [{"label": "A", "text": "确认并入的变压器开关确已合上;"}, {"label": "B", "text": "确认并入的变压器确有电压;"}, {"label": "C", "text": "确认并入的变压器已带上负荷;"}, {"label": "D", "text": "确认并入的变压器无异常声响。"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变电站并联补偿电容器长期允许运行电压不允许超过额定电压的(  )倍。", "options": [{"label": "A", "text": "1"}, {"label": "B", "text": "1.1"}, {"label": "C", "text": "1.05"}, {"label": "D", "text": "1.5"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "按照无功电压综合控制策略,电压和功率因数都低于下限,应如何控制？(  )", "options": [{"label": "A", "text": "调节分接头"}, {"label": "B", "text": "先投入电容器组,根据电压变化情况再调有载分接头位置"}, {"label": "C", "text": "投入电容器组"}, {"label": "D", "text": "先调节分接头升压,再根据无功功率情况投入电容器组"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电流互感器二次接地属于(  )。", "options": [{"label": "A", "text": "工作接地"}, {"label": "B", "text": "保护接地"}, {"label": "C", "text": "故障接地"}, {"label": "D", "text": "都不对"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "中性点不接地系统发生单相接地故障时,一般来说,接地故障电流比负荷电流(  )。", "options": [{"label": "A", "text": "大"}, {"label": "B", "text": "小"}, {"label": "C", "text": "相等"}, {"label": "D", "text": "不确定"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "关于强送,以下哪种说法是不对的(  )", "options": [{"label": "A", "text": "空充线路跳闸不宜强送"}, {"label": "B", "text": "电缆线路跳闸不宜强送"}, {"label": "C", "text": "长线路跳闸不宜强送"}, {"label": "D", "text": "线路变压器组开关跳闸不宜强送"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电压互感器二次接地属于(  )。", "options": [{"label": "A", "text": "工作接地"}, {"label": "B", "text": "保护接地"}, {"label": "C", "text": "故障接地"}, {"label": "D", "text": "都不对"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "值班运行人员与调控员进行倒闸操作联系时,要首先互报(  )。", "options": [{"label": "A", "text": "单位"}, {"label": "B", "text": "值别"}, {"label": "C", "text": "姓名"}, {"label": "D", "text": "单位、姓名"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "值班调控员对下级调度、运行值班人员提出的申请、要求等予以同意称为(  )。", "options": [{"label": "A", "text": "调度许可"}, {"label": "B", "text": "调度同意"}, {"label": "C", "text": "调度指令"}, {"label": "D", "text": "告知调度"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "线路非全相运行时,负序电流的大小与负荷电流的大小关系为(  )。", "options": [{"label": "A", "text": "相等"}, {"label": "B", "text": "成正比"}, {"label": "C", "text": "成反比"}, {"label": "D", "text": "无关"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "合环操作前,确保(  )", "options": [{"label": "A", "text": "电压应一致"}, {"label": "B", "text": "相位应一致"}, {"label": "C", "text": "系统接线方式"}, {"label": "D", "text": "系统负荷"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "关于电力系统的电压特性描述,错误的是(  )。", "options": [{"label": "A", "text": "电力系统各节点的电压通常情况下是不完全相同的"}, {"label": "B", "text": "电力系统各节点的电压主要取决于各区的有功和无功供需平衡情况"}, {"label": "C", "text": "电力系统各节点的电压与网络结构(网络阻抗)没有关系"}, {"label": "D", "text": "电压不能全网集中统一调整,只能分区调整控制"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "关于变压器瓦斯保护,下列说法正确的是:(  )。", "options": [{"label": "A", "text": "0.8兆伏安及以上油浸式变压器应装设瓦斯保护"}, {"label": "B", "text": "变压器的有载调压装置无需另外装设瓦斯保护"}, {"label": "C", "text": "当本体内故障产生轻微瓦斯或油面下降时,应动作于断开变压器各侧断路器"}, {"label": "D", "text": "当产生大量瓦斯时,瓦斯保护应动作于信号"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "按照《调度集中监控告警信息相关缺陷分类标准(试行)》,以下断路器保护装置缺陷中(  )属于严重缺陷。", "options": [{"label": "A", "text": "线路保护重合闸闭锁"}, {"label": "B", "text": "保护装置异常"}, {"label": "C", "text": "保护装置故障"}, {"label": "D", "text": "保护装置通信中断"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "按照《调度集中监控告警信息相关缺陷分类标准(试行)》,“远方操作不能正常分合闸”属于(  )。", "options": [{"label": "A", "text": "危急缺陷"}, {"label": "B", "text": "严重缺陷"}, {"label": "C", "text": "一般缺陷"}, {"label": "D", "text": "以上都不对"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "按照《调度集中监控告警信息相关缺陷分类标准(试行)》,“消弧线圈装置通信中断”属于(  )。", "options": [{"label": "A", "text": "危急缺陷"}, {"label": "B", "text": "严重缺陷"}, {"label": "C", "text": "一般缺陷"}, {"label": "D", "text": "以上都不对"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "按照《调度集中监控告警信息相关缺陷分类标准(试行)》,“断路器控制回路断线”属于(  )", "options": [{"label": "A", "text": "危急缺陷"}, {"label": "B", "text": "严重缺陷"}, {"label": "C", "text": "一般缺陷"}, {"label": "D", "text": "以上都不对"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "按照《调度集中监控告警信息相关缺陷分类标准(试行)》,“断路器保护装置通讯中断”属于(  )。", "options": [{"label": "A", "text": "危急缺陷"}, {"label": "B", "text": "严重缺陷"}, {"label": "C", "text": "一般缺陷"}, {"label": "D", "text": "以上都不对"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "按照《调度集中监控告警信息相关缺陷分类标准(试行)》,“测控装置通信中断”属于(  )。", "options": [{"label": "A", "text": "危急缺陷"}, {"label": "B", "text": "严重缺陷"}, {"label": "C", "text": "一般缺陷"}, {"label": "D", "text": "以上都不对"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "遥测信息是指采集到的电力系统运行的实时参数,下面不属于遥测信息的有(  )。", "options": [{"label": "A", "text": "断路器状态"}, {"label": "B", "text": "母线电压"}, {"label": "C", "text": "系统潮流"}, {"label": "D", "text": "主变档位"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "变位信息特指(  )类状态改变信息。", "options": [{"label": "A", "text": "隔离开关"}, {"label": "B", "text": "断路器"}, {"label": "C", "text": "接地开关"}, {"label": "D", "text": "档位"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "四遥信息验收时,变电站侧一般由(  )负责监督试验人员的工作,并与调控人员进行核对。", "options": [{"label": "A", "text": "运维人员"}, {"label": "B", "text": "检修人员"}, {"label": "C", "text": "试验人员"}, {"label": "D", "text": "厂家人员"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "遥控操作过程中,监控系统发生异常或遥控失灵时,应(  )。", "options": [{"label": "A", "text": "继续操作"}, {"label": "B", "text": "通知自动化消缺后继续操作"}, {"label": "C", "text": "通知运维人员操作"}, {"label": "D", "text": "停止操作,汇报发令调度,并通知运维人员现场检查"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "(  )负责提交所辖变电站因设备检修、 改造等原因造成的监控信息表变更申请。", "options": [{"label": "A", "text": "运维单位"}, {"label": "B", "text": "调控机构"}, {"label": "C", "text": "电科院"}, {"label": "D", "text": "电力设计院"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "下列四遥信息描述有错的是(  )。", "options": [{"label": "A", "text": "遥测指电流,电压,有功,无功,电能测量"}, {"label": "B", "text": "遥信指开关位置,刀闸,保护动作及异常信号"}, {"label": "C", "text": "遥控指开关分合闸控制及异常跳闸"}, {"label": "D", "text": "遥调指主变档位调节等"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "由测量仪表、继电器、控制及信号器等设备连接成的回路称为(  )。", "options": [{"label": "A", "text": "保护回路"}, {"label": "B", "text": "二次回路"}, {"label": "C", "text": "仪表回路"}, {"label": "D", "text": "远动回路"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "配电线路下列故障中(　　)属人为事故。", "options": [{"label": "A", "text": "误操作"}, {"label": "B", "text": "大风"}, {"label": "C", "text": "雷击"}, {"label": "D", "text": "风筝"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "电压越上限,力率越下限,应该采取什么方法调整(  )。", "options": [{"label": "A", "text": "先调节分接开关降压至电压正常,再投电容器"}, {"label": "B", "text": "先切电容器,后调主变分头"}, {"label": "C", "text": "切电抗器,投电容器"}, {"label": "D", "text": "投入电容器,使力率合格后,调节主变分接头"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "某变电站某一断路器事故跳闸后,主站收到保护事故信号,而未收到断路器变位信号,其原因可能是(  )。", "options": [{"label": "A", "text": "通道设备故障"}, {"label": "B", "text": "保护装置故障"}, {"label": "C", "text": "断路器辅助接点故障"}, {"label": "D", "text": "测控装置故障"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "“主变过负荷”信息属于哪一类告警信息(     )。", "options": [{"label": "A", "text": "事故信息"}, {"label": "B", "text": "异常信息"}, {"label": "C", "text": "越限信息"}, {"label": "D", "text": "告知信息"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "以下属于影响系统无功的主要因素的是:(  )", "options": [{"label": "A", "text": "变压器空载运行或处于低负载运行状态"}, {"label": "B", "text": "变电站接排方式设计不合理"}, {"label": "C", "text": "大量的电感性设备"}, {"label": "D", "text": "以上皆是"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "开关控制回路状态的遥信信息不包括(  )", "options": [{"label": "A", "text": "开关本体油压低告警"}, {"label": "B", "text": "开关机构就地控制"}, {"label": "C", "text": "开关控制回路断线"}, {"label": "D", "text": "开关控制电源消失"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "开关在遥控操作后,必须核对执行遥控操作后自动化系统上的(  )、遥测量变化信号,以确认操作的正确性", "options": [{"label": "A", "text": "开关变位信号"}, {"label": "B", "text": "刀闸变位信号"}, {"label": "C", "text": "电流变化"}, {"label": "D", "text": "电压变化"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "中性点经装设消弧线圈后,若接地故障的电感电流大于电容电流,此时补偿方式为(  )。", "options": [{"label": "A", "text": "全补偿方式"}, {"label": "B", "text": "过补偿方式"}, {"label": "C", "text": "欠补偿方式"}, {"label": "D", "text": "不能确定"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "重合闸、备自投等功能应设置软压板,应支持以(  )进行投入和退出操作。", "options": [{"label": "A", "text": "调度远方遥控"}, {"label": "B", "text": "就地保护装置"}, {"label": "C", "text": "站端自动化前置机"}, {"label": "D", "text": "就地测控装置"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "中性点不接地系统,发生金属性两相接地故障时,健全相的对地电压(  )。", "options": [{"label": "A", "text": "略微增大"}, {"label": "B", "text": "不变"}, {"label": "C", "text": "增大为正常相电压的1.5倍"}, {"label": "D", "text": "增大为正常相电压的1.732倍"}], "answer": "C", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在交接班中,如遇有事故或重要倒闸操作,应(   )交接班,接班调控员(监控员)应根据交班调控员(监控员)的要求协助处理。", "options": [{"label": "A", "text": "立即停止"}, {"label": "B", "text": "继续"}, {"label": "C", "text": "延迟"}, {"label": "D", "text": "稍后"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "线路送电时,应注意(  )。", "options": [{"label": "A", "text": "应避免由发电厂侧先送电"}, {"label": "B", "text": "充电断路器必须具备完整的继电保护(应有手动加速功能),并具有足够的灵敏度"}, {"label": "C", "text": "必须考虑充电功率可能引起的电压波动或线路末端电压升高"}, {"label": "D", "text": "以上均正确"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "在长时间非全相运行时,网络中还可能同时发生短路,这时,很可能使系统的继电保护(  )", "options": [{"label": "A", "text": "误动"}, {"label": "B", "text": "拒动"}, {"label": "C", "text": "误动、拒动都有可能"}, {"label": "D", "text": "没有影响"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "远方投退重合闸、备自投软压板操作,应按照限定的(  )步骤进行。", "options": [{"label": "A", "text": "选择-返校-执行"}, {"label": "B", "text": "返校-选择-执行"}, {"label": "C", "text": "执行-选择-返校"}, {"label": "D", "text": "返校-执行-选择"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "用母联断路器向空母线充电前退出电压互感器是因为(  )。", "options": [{"label": "A", "text": "消除谐振"}, {"label": "B", "text": "防止操作过电压"}, {"label": "C", "text": "消除空载母线电容电流"}, {"label": "D", "text": "防止保护误动"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "因隔离开关传动机构本身故障而不能操作的,应(  )处理。", "options": [{"label": "A", "text": "停电"}, {"label": "B", "text": "自行"}, {"label": "C", "text": "带电处理"}, {"label": "D", "text": "以后"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "以下那种情况线路可以强送(  )。", "options": [{"label": "A", "text": "电缆线路"}, {"label": "B", "text": "线路开关有缺陷或遮断容量不足的线路"}, {"label": "C", "text": "已掌握有严重缺陷的线路"}, {"label": "D", "text": "刚正式投运不久的架空线路"}], "answer": "D", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "以下措施中有利于限制谐振过电压的为(  )。", "options": [{"label": "A", "text": "使电网的中性点直接接地运行"}, {"label": "B", "text": "提高断路器动作的同期性"}, {"label": "C", "text": "选用灭弧能力强的高压断路器"}, {"label": "D", "text": "断路器断口加装并联电阻"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "以下哪一点是对线路强送电时可暂不考虑的问题(  )。", "options": [{"label": "A", "text": "线路运行年限"}, {"label": "B", "text": "可能有永久性故障存在而影响稳定"}, {"label": "C", "text": "强送时对邻近线路暂态稳定的影响"}, {"label": "D", "text": "线路跳闸前是否有带电工作"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "以下高压开关的故障中最严重的是(  )。", "options": [{"label": "A", "text": "分闸闭锁"}, {"label": "B", "text": "断路器压力降低"}, {"label": "C", "text": "合闸闭锁"}, {"label": "D", "text": "断路器打压频繁"}], "answer": "A", "analysis": ""}, {"category": "配电网调控运行管理", "type": "单选题", "question": "(     )可以填写工作票。", "options": [{"label": "A", "text": "工作班成员"}, {"label": "B", "text": "工作负责人"}, {"label": "C", "text": "工作许可人"}, {"label": "D", "text": "专责监护人"}], "answer": "B", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "核相可在设备的(  )进行。", "options": [{"label": "A", "text": "一次侧"}, {"label": "B", "text": "二次侧"}, {"label": "C", "text": "断路器两侧"}, {"label": "D", "text": "隔离开关两侧"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "对于变电站的35千伏母线电压的允许偏差值,说法正确的是(  )。", "options": [{"label": "A", "text": "正常运行方式下,电压允许偏差为系统额定电压的－3%～＋7%"}, {"label": "B", "text": "事故运行方式下,电压允许偏差为系统额定电压的－5%～＋10%"}, {"label": "C", "text": "正常运行方式下,电压允许偏差为系统额定电压的0～＋10%"}, {"label": "D", "text": "事故运行方式下,电压允许偏差为系统额定电压的－10%～＋10%"}], "answer": "AD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电力系统的设备状态一般分为(  )", "options": [{"label": "A", "text": "检修"}, {"label": "B", "text": "冷备用"}, {"label": "C", "text": "热备用"}, {"label": "D", "text": "运行"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "对于局部电网无功功率过剩,电压偏高,应采取以下哪些措施(    )", "options": [{"label": "A", "text": "发电机高功率因数运行,尽量少发无功"}, {"label": "B", "text": "部分发电机进相运行,吸收系统无功"}, {"label": "C", "text": "切除并联电容器,投入并联电抗器"}, {"label": "D", "text": "控制低压电网无功电源上网"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "若认为接收的调度指令不正确,应该(    )", "options": [{"label": "A", "text": "立即向上级调控员提出意见"}, {"label": "B", "text": "如上级调控员重复其调度指令,下级调控机构的调控员或厂站值班员应按调度指令要求执行"}, {"label": "C", "text": "如执行该调度指令确实将威胁人员、设备或电网的安全时,下级调控机构的调控员或厂站值班员可以拒绝执行"}, {"label": "D", "text": "将拒绝执行的理由及修改建议报上级调控员"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "多电源变电站母线失电,为防止各电源突然来电引起非同期,应(  )。", "options": [{"label": "A", "text": "单母线应保留一电源断路器其他所有断路器全部拉开"}, {"label": "B", "text": "双母线应首先合上母联断路器,然后在两组母线上只保留一个主电源断路器"}, {"label": "C", "text": "双母线应首先拉开母联断路器,然后在每组母线上只保留一个主电源断路器,其他所有断路器全部拉开"}, {"label": "D", "text": "应将母线上所有可能来电的断路器全部拉开"}], "answer": "AC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "新投产的线路或大修后的线路,必须进行(  )核对。", "options": [{"label": "A", "text": "长度"}, {"label": "B", "text": "相序"}, {"label": "C", "text": "相位"}, {"label": "D", "text": "容量"}], "answer": "BC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电压互感器的停电操作应(  )。", "options": [{"label": "A", "text": "考虑进行二次电压切换"}, {"label": "B", "text": "拉开高压侧隔离开关,然后取下低压侧熔丝"}, {"label": "C", "text": "在电压互感器与其高压侧隔离开关之间验电接地"}, {"label": "D", "text": "取下低压侧熔丝,然后拉开高压侧隔离开关"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "合闸闭锁的断路器应(  )。", "options": [{"label": "A", "text": "有条件时将闭锁合闸的断路器停用"}, {"label": "B", "text": "不能停用断路器时,将该断路器的重合闸停用"}, {"label": "C", "text": "不能停用断路器时,不必将该断路器的重合闸停用"}, {"label": "D", "text": "改为非自动状态"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "在下列情况下变压器需要做冲击试验(  )。", "options": [{"label": "A", "text": "小修后"}, {"label": "B", "text": "大修后"}, {"label": "C", "text": "新投运"}, {"label": "D", "text": "故障后"}], "answer": "BC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "母线送电原则:(  )", "options": [{"label": "A", "text": "尽可能用外来电源进行试送电"}, {"label": "B", "text": "试送电断路器应有0秒跳闸功能"}, {"label": "C", "text": "当使用本厂(站)电源试送电时,应首先使用带0秒充电保护的母联或旁母断路器"}, {"label": "D", "text": "需要时也可使用主变开关,但应更改主变保护定值,提高灵敏度,缩短动作时限"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电力系统中的无功电源有(  )。", "options": [{"label": "A", "text": "并联补偿电容器"}, {"label": "B", "text": "串联补偿电容器"}, {"label": "C", "text": "高压输电线路的充电功率"}, {"label": "D", "text": "静止补偿器"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "监控特殊巡视包括()。", "options": [{"label": "A", "text": "设备有严重、危急缺陷或设备重载、过载运行时"}, {"label": "B", "text": "新设备启动过程期间"}, {"label": "C", "text": "在特殊运行方式下或特殊恶劣天气时"}, {"label": "D", "text": "重点时期及有重要保电任务时"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电压调整方式分为(  )。", "options": [{"label": "A", "text": "顺调压"}, {"label": "B", "text": "逆调压"}, {"label": "C", "text": "恒调压"}, {"label": "D", "text": "动态调压"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "防止频率崩溃的措施有(  )。", "options": [{"label": "A", "text": "保证足够的旋转备用"}, {"label": "B", "text": "水电机组低频自启动"}, {"label": "C", "text": "采用低频率自动减负荷装置"}, {"label": "D", "text": "紧急手动切除负荷"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "系统频率降低时,自动按频率减负荷装置的作用是:(  )。", "options": [{"label": "A", "text": "自动断开一部分不重要负荷"}, {"label": "B", "text": "阻止频率下降"}, {"label": "C", "text": "保证重要用户的供电"}, {"label": "D", "text": "可以避免因频率下降引起的系统瓦解事故"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "主变零起升压的目的是:检验新主变及其相关的(  )回路中设备绝缘耐受情况;一次、二次接线的正确性;测量主变的伏安特性", "options": [{"label": "A", "text": "综自"}, {"label": "B", "text": "通信"}, {"label": "C", "text": "一次"}, {"label": "D", "text": "二次"}], "answer": "CD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "以下不允许使用隔离开关操作的有(  )。", "options": [{"label": "A", "text": "在无接地示警指示时，切、合空载电压互感器"}, {"label": "B", "text": "切、合并联电抗器"}, {"label": "C", "text": "隔离停电设备"}, {"label": "D", "text": "切、合带负荷线路"}], "answer": "ABD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "设备更换或调度命名变更后,及时进行信息变更,包括()", "options": [{"label": "A", "text": "执行设备命名更名流程及管理规定,根据调度要求及时开展更名工作"}, {"label": "B", "text": "涉及信号测量或控制回路变更的,即使信息表未发生变化也应重新进行联调验收"}, {"label": "C", "text": "核对相关变更设备画面、数据库、公式定义正确无误"}, {"label": "D", "text": "涉及信号测量或控制回路变更的,只要信息表未发生变化就不需要重新进行联调验收"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "调度系统重大事件包括()。", "options": [{"label": "A", "text": "特急报告类事件"}, {"label": "B", "text": "紧急报告类事件"}, {"label": "C", "text": "重要报告类事件"}, {"label": "D", "text": "一般报告类事件"}], "answer": "ABD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "消除变压器过负荷的措施有(  )。", "options": [{"label": "A", "text": "调节变压器分接头"}, {"label": "B", "text": "投入备用变"}, {"label": "C", "text": "改变运行方式"}, {"label": "D", "text": "拉闸限电"}], "answer": "BCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "导致频率异常的因素有(  )。", "options": [{"label": "A", "text": "由电网事故造成"}, {"label": "B", "text": "由运行方式安排不当造成"}, {"label": "C", "text": "由用户偷电造成"}, {"label": "D", "text": "由跨区弱联网造成"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "限制谐振过电压的措施有(  )。", "options": [{"label": "A", "text": "提高断路器动作的同期性"}, {"label": "B", "text": "高抗中性点加装小电抗"}, {"label": "C", "text": "防止发电机自励磁"}, {"label": "D", "text": "选用灭弧能力强的断路器"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "谐振过电压分为(  )。", "options": [{"label": "A", "text": "线性谐振过电压"}, {"label": "B", "text": "铁磁谐振过电压"}, {"label": "C", "text": "参数谐振过电压"}, {"label": "D", "text": "操作谐振过电压"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "以下哪些是防止电压崩溃的有效措施(  )？", "options": [{"label": "A", "text": "在正常运行中要备有一定的可以瞬时自动调出的无功功率备用容量,如新型无功发生器ASVG"}, {"label": "B", "text": "高电压、远距离、大容量输电系统,在中途短路容量较小的受电端,设置静补、调相机等做为电压支撑"}, {"label": "C", "text": "各个发电厂尽量多发无功"}, {"label": "D", "text": "电网正常运行时尽量多的投入无功补偿装置"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列哪些情况可能导致系统稳定破坏,必须采取预定措施,以防止系统崩溃(  )？", "options": [{"label": "A", "text": "故障时断路器拒动"}, {"label": "B", "text": "失去大容量发电厂"}, {"label": "C", "text": "故障时继电保护和安全自动装置误动或拒动"}, {"label": "D", "text": "多重故障"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列哪些情况不会引起系统频率越下限(  )。", "options": [{"label": "A", "text": "系统进行并列操作"}, {"label": "B", "text": "联络线潮流频繁波动"}, {"label": "C", "text": "失去大容量直流"}, {"label": "D", "text": "失去大容量发电厂"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "操作中发生带负荷拉、合隔离开关应该(  )。", "options": [{"label": "A", "text": "带负荷合隔离开关时,即使发现合错,也不准将隔离开关再拉开"}, {"label": "B", "text": "带负荷错拉隔离开关时,在刀片刚离开固定触头时,便发生电弧,这时应立即合上"}, {"label": "C", "text": "如隔离开关已全部拉开,则不许将误拉的隔离开关再合上"}, {"label": "D", "text": "但如隔离开关已全部拉开,应将误拉的隔离开关再合上"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "无功电源中的事故备用容量,主要储备于(  )。", "options": [{"label": "A", "text": "运行的发电机"}, {"label": "B", "text": "无功静止补偿装置"}, {"label": "C", "text": "运行的调相机"}, {"label": "D", "text": "运行的异步电动机"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "调控中心实施远方操作必须采取,严格执行(  )、录音等要求,确保操作正确。", "options": [{"label": "A", "text": "模拟预演"}, {"label": "B", "text": "唱票"}, {"label": "C", "text": "复诵"}, {"label": "D", "text": "监护"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列哪项属于监控记录里的内容(    )。", "options": [{"label": "A", "text": "检修置牌"}, {"label": "B", "text": "AVC调压情况"}, {"label": "C", "text": "调度指令"}, {"label": "D", "text": "缺陷"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "新变压器在投入运行前做冲击试验是为了(  )。", "options": [{"label": "A", "text": "检查变压器的绝缘强度"}, {"label": "B", "text": "考核变压器的机械强度"}, {"label": "C", "text": "考核变压器操作过电压是否在合格范围内"}, {"label": "D", "text": "考核继电保护是否会误动"}], "answer": "ABD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变压器并列运行时的条件是(    )。", "options": [{"label": "A", "text": "变比相等"}, {"label": "B", "text": "短路电压相同"}, {"label": "C", "text": "复功率相等"}, {"label": "D", "text": "接线组别相同"}], "answer": "ABD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "并联变压器间均衡电流对运行的影响(    )。", "options": [{"label": "A", "text": "增加损耗"}, {"label": "B", "text": "增加(减少)变压器负荷"}, {"label": "C", "text": "减少损耗"}, {"label": "D", "text": "改变功率分配"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变压器中性点的接地方式是依据什么决定的？(    )", "options": [{"label": "A", "text": "变压器绝缘水平"}, {"label": "B", "text": "系统容量"}, {"label": "C", "text": "系统阻抗"}, {"label": "D", "text": "系统运行需要"}], "answer": "AD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "分析监控运行中发现的问题,对(    )等进行重点分析。", "options": [{"label": "A", "text": "误报信号"}, {"label": "B", "text": "漏报信号"}, {"label": "C", "text": "事故信号"}, {"label": "D", "text": "频发信号"}], "answer": "ABD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列什么天气情况下,调控员不得许可进行带电作业(    )", "options": [{"label": "A", "text": "雷"}, {"label": "B", "text": "雪"}, {"label": "C", "text": "雾"}, {"label": "D", "text": "风力大于5级时"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "故障处置原则为(　　)。", "options": [{"label": "A", "text": "尽速限制事故发展,消除事故的根源并解除对人身和设备安全的威胁。"}, {"label": "B", "text": "根据系统条件尽可能保持设备继续运行,以保证对用户的正常供电。"}, {"label": "C", "text": "尽速对已停电的用户恢复供电,对重要用户应优先恢复供电。"}, {"label": "D", "text": "调整电力系统的运行方式,使其恢复正常。"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "值班调控员在向设备运行维护单位发布巡线指令时应说明:(    )。", "options": [{"label": "A", "text": "线路状态"}, {"label": "B", "text": "故障线路继电保护及安全自动装置动作情况、故障录波器测量数据等情况"}, {"label": "C", "text": "故障的处理经过"}, {"label": "D", "text": "找到故障后是否可以不经联系立即开始抢修"}], "answer": "ABD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变压器跳闸,下述说法错误的:(    )", "options": [{"label": "A", "text": "重瓦斯和差动保护同时动作跳闸,未查明原因和消除故障之前不得强送。"}, {"label": "B", "text": "重瓦斯或差动保护之一动作跳闸,检查外部无异常可强送。"}, {"label": "C", "text": "变压器后备保护动作跳闸,进行外部检查无异常并经设备运行维护单位同意,可以试送一次。"}, {"label": "D", "text": "变压器后备保护动作跳闸,必须测量直流电阻"}], "answer": "BD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "带电巡线是指在线路(  )状态下进行的巡线", "options": [{"label": "A", "text": "运行"}, {"label": "B", "text": "热备用"}, {"label": "C", "text": "冷备用"}, {"label": "D", "text": "检修"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电气设备操作中发生以下哪些情况构成事故(    )", "options": [{"label": "A", "text": "带负荷拉、合隔离开关"}, {"label": "B", "text": "对变压器充电时,励磁涌流过大造成差动保护动作跳闸"}, {"label": "C", "text": "带电挂接地线或合接地刀闸"}, {"label": "D", "text": "带接地线或接地刀闸合断路器"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电网的无功补偿应以(  )为原则,并应随负荷(或电压)变化进行调整。", "options": [{"label": "A", "text": "分区"}, {"label": "B", "text": "分层"}, {"label": "C", "text": "就地平衡"}, {"label": "D", "text": "总体平衡"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电力系统过电压分以下几种类型(    )", "options": [{"label": "A", "text": "大气过电压"}, {"label": "B", "text": "工频过电压"}, {"label": "C", "text": "反击过电压"}, {"label": "D", "text": "操作过电压"}], "answer": "ABD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "允许用刀闸进行下列操作(  )", "options": [{"label": "A", "text": "在系统无接地时拉、合电压互感器"}, {"label": "B", "text": "在无雷击时拉、合避雷器"}, {"label": "C", "text": "拉合开关旁路刀闸的旁路电流"}, {"label": "D", "text": "拉、合变压器中性点接地刀闸"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电压互感器发生异常情况可能发展成故障时,下列哪些处理原则是正确的？(    )", "options": [{"label": "A", "text": "不得用近控(就地)方法操作异常运行的电压互感器的高压刀闸"}, {"label": "B", "text": "不得将异常运行电压互感器的次级回路与正常运行电压互感器次级回路进行并列"}, {"label": "C", "text": "不得将异常运行的电压互感器所在母线的母差保护停用或将母差改为非固定结线(单母差方式下)"}, {"label": "D", "text": "无法采用高压刀闸进行隔离时,可用开关切断该电压互感器所在母线的电源,然后隔离故障电压互感器"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变电站母线停电,一般根据以下哪些情况判断是否母线故障(    )", "options": [{"label": "A", "text": "现场天气"}, {"label": "B", "text": "保护和自动装置动作情况"}, {"label": "C", "text": "开关信号"}, {"label": "D", "text": "事故现象(如火光、爆炸声等)"}], "answer": "BCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "线路跳闸,以下哪种情况可以强送一次(    )。", "options": [{"label": "A", "text": "电缆线路"}, {"label": "B", "text": "试运行线路"}, {"label": "C", "text": "长架空线路"}, {"label": "D", "text": "架空联络线"}], "answer": "CD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "以下哪些情况变压器可不立即停电处理(    )。", "options": [{"label": "A", "text": "轻瓦斯告警"}, {"label": "B", "text": "过负荷"}, {"label": "C", "text": "油色变化过甚,油内出现碳质"}, {"label": "D", "text": "在正常负荷和冷却条件下,变压器温度不正常且不断上升"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "以下那些情况下要核相:(  )", "options": [{"label": "A", "text": "新投运的线路"}, {"label": "B", "text": "更换新电流互感器"}, {"label": "C", "text": "更换新电压互感器"}, {"label": "D", "text": "线路开断接入新变电站"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "当系统发生事故或异常情况时,值班人员应迅速正确地向有关值班调控员汇报内容(  )。", "options": [{"label": "A", "text": "事故发生时间和现象"}, {"label": "B", "text": "设备名称和编号"}, {"label": "C", "text": "跳闸断路器和继保动作情况"}, {"label": "D", "text": "一次及二次设备事故后状态"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列哪些情况下自动重合闸装置不应动作(  )。", "options": [{"label": "A", "text": "由值班人员手动跳闸或通过遥控装置跳闸时"}, {"label": "B", "text": "手动合闸由于线路上有故障而随即被保护跳闸时"}, {"label": "C", "text": "继电保护动作时"}, {"label": "D", "text": "出口继电器误碰跳闸时"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变压器负荷满载时,过负荷保护动作后将(  )。", "options": [{"label": "A", "text": "跳三侧开关"}, {"label": "B", "text": "跳本侧开关"}, {"label": "C", "text": "发信"}, {"label": "D", "text": "不跳闸"}], "answer": "CD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "断路器异常现象有(  )。", "options": [{"label": "A", "text": "断路器拒分闸"}, {"label": "B", "text": "断路器拒合闸"}, {"label": "C", "text": "断路器非全相运行"}, {"label": "D", "text": "断路器跳闸"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "隔离开关在运行时发生烧红、异响等情况,(  )。", "options": [{"label": "A", "text": "应采取措施降低通过该隔离开关的潮流"}, {"label": "B", "text": "可以采用合另一把母线隔离开关的方式"}, {"label": "C", "text": "可以采用旁路代的方式"}, {"label": "D", "text": "可以采用停用隔离开关的方式"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变压器内部故障,(  )保护可能动作。", "options": [{"label": "A", "text": "瓦斯"}, {"label": "B", "text": "零流"}, {"label": "C", "text": "过流"}, {"label": "D", "text": "差动"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变压器过励磁主要是因为以下(  )原因造成工作磁通密度增加,变压器的铁芯饱和。", "options": [{"label": "A", "text": "电压升高"}, {"label": "B", "text": "电压下降"}, {"label": "C", "text": "频率下降"}, {"label": "D", "text": "频率升高"}], "answer": "AC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "两台并列运行的变压器进行有载调压,下列说法正确的是:(  )。", "options": [{"label": "A", "text": "升压操作时,应先操作负载电流较小的一台"}, {"label": "B", "text": "升压操作时,应先操作负载电流较大的一台"}, {"label": "C", "text": "降压操作时,应先操作负载电流较小的一台"}, {"label": "D", "text": "降压操作时,应先操作负载电流较大的一台"}], "answer": "AD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "以下关于消弧线圈操作的说法哪些正确？(  )", "options": [{"label": "A", "text": "应先拉开消弧线圈隔离开关,再进行分接头调整"}, {"label": "B", "text": "应先倒换分接头位置,再线路送电"}, {"label": "C", "text": "系统接地报警时,禁止投切消弧线圈"}, {"label": "D", "text": "系统接地报警时,应切除消弧线圈"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变压器事故跳闸处理注意事项有(  )。", "options": [{"label": "A", "text": "若主保护(瓦斯、差动等)动作,未查明原因消除故障前不得送电"}, {"label": "B", "text": "检查相关设备有无过负荷问题"}, {"label": "C", "text": "有备用变压器或备用电源自动投入的变电站,当运行变压器跳闸时应先起用备用变压器或备用电源,然后再检查跳闸的变压器"}, {"label": "D", "text": "如因线路故障,保护越级动作引起变压器跳闸,则故障线路断路器断开后,可立即恢复变压器运行"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "当重合闸重合于永久性故障时,主要有以下几个方面的不利影响(  )。", "options": [{"label": "A", "text": "使电力系统又一次受到故障的冲击"}, {"label": "B", "text": "使断路器的工作条件变得更加严重"}, {"label": "C", "text": "在连续短时间内断路器要两次切断电弧"}, {"label": "D", "text": "使中、短线路的零序电流保护不能充分发挥作用"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "新线路冲击正常后必须做(  )。", "options": [{"label": "A", "text": "核相试验"}, {"label": "B", "text": "耐压试验"}, {"label": "C", "text": "新线路两侧断路器相关保护带负荷试验"}, {"label": "D", "text": "参数实测试验"}], "answer": "AC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "小电流接地系统寻找单相接地点的每一项操作后,必须注意观察(  )", "options": [{"label": "A", "text": "绝缘监察信号的变化"}, {"label": "B", "text": "表计的变化"}, {"label": "C", "text": "负荷的变化"}, {"label": "D", "text": "主变温度的变化"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "单母线接线方式,若出线母线侧隔离开关发热,应(  )", "options": [{"label": "A", "text": "减轻负荷"}, {"label": "B", "text": "旁路代开关运行"}, {"label": "C", "text": "若无旁路,最好将线路停电"}, {"label": "D", "text": "立即将该刀闸所在母线停役处理"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "二次设备常见的异常和事故有(  )", "options": [{"label": "A", "text": "直流系统异常、故障"}, {"label": "B", "text": "二次接线异常、故障"}, {"label": "C", "text": "电流互感器、电压互感器等异常、故障"}, {"label": "D", "text": "继电保护及安全自动装置异常、故障"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "当电力系统出现(  )时,将出现零序电流", "options": [{"label": "A", "text": "不对称运行"}, {"label": "B", "text": "三相故障"}, {"label": "C", "text": "相间故障"}, {"label": "D", "text": "接地故障"}], "answer": "AD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电压互感器和电流互感器在作用原理上有(  )区别", "options": [{"label": "A", "text": "电流互感器二次可以短路,但不得开路;电压互感器二次可以开路,但不得短路"}, {"label": "B", "text": "相对于二次侧的负载来说,电压互感器的一次内阻抗较小以至可以忽略,而电流互感器的一次却内阻很大"}, {"label": "C", "text": "电压互感器正常工作时的磁通密度很低,电流互感器正常工作时磁通密度接近饱和值"}, {"label": "D", "text": "故障时,电压互感器磁通密度下降;电流互感器磁通密度增加"}], "answer": "ABD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变压器过负荷运行时,应(  )", "options": [{"label": "A", "text": "立即停电处理"}, {"label": "B", "text": "检查油位和油温的变化"}, {"label": "C", "text": "转移负荷"}, {"label": "D", "text": "检查冷却器装置投入量是否足够"}], "answer": "BCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "调控员在拟票时应考虑(  )", "options": [{"label": "A", "text": "接线方式改变后电网的稳定性和合理性"}, {"label": "B", "text": "对通信、自动化等设备 的影响"}, {"label": "C", "text": "功率、电压、频率的变化"}, {"label": "D", "text": "保护及安自装置的配置是否合理"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电容器的哪些保护动作,需经检查后方可投入(    )", "options": [{"label": "A", "text": "过电压保护动作"}, {"label": "B", "text": "过流保护动作"}, {"label": "C", "text": "不平衡保护动作"}, {"label": "D", "text": "欠压保护动作"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电容器在充电过程中,其(　　)", "options": [{"label": "A", "text": "充电电流不能发生突变"}, {"label": "B", "text": "两端电压不能发生突变"}, {"label": "C", "text": "储存能量不能发生突变"}, {"label": "D", "text": "储存电场能发生突变"}], "answer": "BC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "母线失电的原因有(  )。", "options": [{"label": "A", "text": "母线故障"}, {"label": "B", "text": "断路器拒动"}, {"label": "C", "text": "保护拒动"}, {"label": "D", "text": "线路故障"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "线路强送端的选择,除考虑线路正常送电注意事项外,还应考虑(  )。", "options": [{"label": "A", "text": "一般宜从距离故障点远的一端强送"}, {"label": "B", "text": "避免在振荡中心和附近进行强送"}, {"label": "C", "text": "强送时要注意对邻近线路暂态稳定的影响，必要时可先降低其输送电力后再进行强送电"}, {"label": "D", "text": "线路跳闸或重合不成功的同时，伴有明显系统振荡时，不应马上强送，需检查并消除振荡后再考虑是否强送电"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列描述不正确的是（）。", "options": [{"label": "A", "text": "系统解列时,需将解列点的有功功率调至零,电流调至最小"}, {"label": "B", "text": "系统解列时,需将解列点的有功功率调至零,电流调至最大"}, {"label": "C", "text": "系统解列时,需将解列点的有功功率调至最大,电流调至最大"}, {"label": "D", "text": "系统解列时,需将解列点的有功功率调至最大,电流调至零"}], "answer": "BCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "恢复送电时必须注意防止(  )。", "options": [{"label": "A", "text": "非同期并列"}, {"label": "B", "text": "空充线路"}, {"label": "C", "text": "向有故障的电源线路反送电"}, {"label": "D", "text": "电压下降"}], "answer": "AC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变电站全停的原因有哪些(  )？", "options": [{"label": "A", "text": "变电站母线故障,母线失电"}, {"label": "B", "text": "母线上元件故障时断路器拒动,导致失灵保护动作,母线失电"}, {"label": "C", "text": "变电站外部联络线停电"}, {"label": "D", "text": "站用直流电源消失,被迫将全站停电"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "以下哪些可作为变电站站用电电源(  )？", "options": [{"label": "A", "text": "主变低压侧站用变"}, {"label": "B", "text": "专用高压站用变"}, {"label": "C", "text": "外接站用电源"}, {"label": "D", "text": "蓄电池"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变电站全停后现场人员应如何处理(  )？", "options": [{"label": "A", "text": "变电站全停,运行值班人员应首先设法恢复受影响的站用电,有条件的应启动备用柴油发电机"}, {"label": "B", "text": "按规程规定立即将多电源间可能联系的断路器拉开,若双母线母联断路器没有断开应首先拉开母联断路器,防止突然来电造成非同期合闸"}, {"label": "C", "text": "尽快查清是本站故障还是因外部故障导致本厂停电"}, {"label": "D", "text": "检查是否有出线线路侧有电压,如果发现带电线路,则立即合入该线路断路器给失电母线送电"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "当变电站全停,且与调度失去联系时,现场值班员应该如何处理(  )？", "options": [{"label": "A", "text": "将各电源线路轮流接入有电压互感器的母线"}, {"label": "B", "text": "发现来电后立即恢复站用负荷"}, {"label": "C", "text": "向单位总工汇报情况,等待处理方案"}, {"label": "D", "text": "不做任何处理措施"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "发电厂保安段电源失去会有什么影响(  )？", "options": [{"label": "A", "text": "导致各种重要转机的润滑油系统失去电源,引起转机轴瓦磨损"}, {"label": "B", "text": "导致密封油系统失去电源,造成氢气泄漏"}, {"label": "C", "text": "导致热控装置失去电源,造成各种热工保护的误动或拒动"}, {"label": "D", "text": "导致主变冷却系统全停"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "断路器在运行中出现闭锁分合闸时应采取什么措施?(  )", "options": [{"label": "A", "text": "断路器出现“合闸闭锁”尚未出现“分闸闭锁”时,可根据情况下令拉开此断路器"}, {"label": "B", "text": "断路器出现“分闸闭锁”时,应尽快将闭锁断路器从运行系统中隔离"}, {"label": "C", "text": "断路器出现“合闸闭锁”尚未出现“分闸闭锁”时,不准拉开断路器"}, {"label": "D", "text": "断路器出现“分闸闭锁”时,可以直接拉断路器"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "遥控操作满足(  )条件时,调控人员可实行单人操作。", "options": [{"label": "A", "text": "遥控操作判据"}, {"label": "B", "text": "具备遥控防误闭锁功能"}, {"label": "C", "text": "自动记录手段"}, {"label": "D", "text": "具有视频监控系统"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "哪些情况下不许调整变压器有载调压装置的分接开关(  )。", "options": [{"label": "A", "text": "变压器过负荷运行"}, {"label": "B", "text": "轻瓦斯频繁动作"}, {"label": "C", "text": "有载调压装置油标无油"}, {"label": "D", "text": "调压次数超过规定值"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "无功电压调度管理主要内容包括(  )", "options": [{"label": "A", "text": "确定电压考核点、电压监视点"}, {"label": "B", "text": "编制季度(月度)电压曲线"}, {"label": "C", "text": "指挥直调系统无功补偿装置运行,确定调整变压器分接头位置"}, {"label": "D", "text": "统计考核电压合格率"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "监控远方操作前后, 值班监控员应检查核对设备(  )。 若对设备状态有疑问,应通知输变电设备运维人员核对设备运行状态。", "options": [{"label": "A", "text": "名称"}, {"label": "B", "text": "编号"}, {"label": "C", "text": "断路器、刀闸的分、合位置"}, {"label": "D", "text": "接地情况"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "电力系统电压调整常用方法有", "options": [{"label": "A", "text": "增减无功功率进行调压"}, {"label": "B", "text": "改变有功、无功分布进行调压"}, {"label": "C", "text": "改变网络参数进行调压"}, {"label": "D", "text": "通过静止无功补偿器可控高抗调整"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列倒闸操作中,具备监控远方操作条件的开关操作,原则上应由调控中心远方执行(  )", "options": [{"label": "A", "text": "一次设备计划停送电操作"}, {"label": "B", "text": "故障停运线路远方试送操作"}, {"label": "C", "text": "无功设备投切及变压器有载调压开关操作"}, {"label": "D", "text": "负荷倒供、解合环等方式调整操作"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "遇有下列哪些情况,应对变电站相关区域或设备开展特殊监视。(  )", "options": [{"label": "A", "text": "设备有严重或危急缺陷,需加强监视时"}, {"label": "B", "text": "新设备试运行期间"}, {"label": "C", "text": "设备重载或接近稳定限额运行时"}, {"label": "D", "text": "重点时期及有重要保电任务时"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "异常信息是反映设备运行异常情况的报警信息和影响设备遥控操作的信息,主要包括(  )", "options": [{"label": "A", "text": "一次设备异常告警信息"}, {"label": "B", "text": "二次设备、回路异常告警信息"}, {"label": "C", "text": "自动化、通讯设备异常告警信息"}, {"label": "D", "text": "开关异常变位信息"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "当监控系统报出下列哪些信息时,应立即进行处理(  )", "options": [{"label": "A", "text": "线路保护主保护出口"}, {"label": "B", "text": "线路保护装置电流互感器断线"}, {"label": "C", "text": "线路保护重合闸出口"}, {"label": "D", "text": "断路器控制回路断线"}], "answer": "AC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "值班监控员接到运维单位缺陷消除的报告后应进行(  )工作。", "options": [{"label": "A", "text": "与运维单位核对监控信息"}, {"label": "B", "text": "填写缺陷发展及处理情况"}, {"label": "C", "text": "确认异常情况恢复正常"}, {"label": "D", "text": "填写缺陷验收情况"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "出现以下(  )情况,调控中心应组织开展监控信息验收。", "options": [{"label": "A", "text": "新建、改建、扩建工程投产"}, {"label": "B", "text": "变电站综自系统改造、变电站远动机或其它变电站终端设备更换"}, {"label": "C", "text": "调度监控系统更换"}, {"label": "D", "text": "在远动主机或其它远动终端工作,引起远动数据库变动"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "设备缺陷可能导致设备发生哪些情况值班监控员应立即报告值班调控员？(  )", "options": [{"label": "A", "text": "设备退出运行"}, {"label": "B", "text": "电网运行方式改变"}, {"label": "C", "text": "保护装置故障"}, {"label": "D", "text": "故障录波器启动"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "变电站监控信息联调验收应具备以下条件(  )。", "options": [{"label": "A", "text": "变电站监控系统已完成验收工作,监控数据完整、正确"}, {"label": "B", "text": "相关调度技术支持系统已完成数据维护工作"}, {"label": "C", "text": "在影响监控系统对电网设备正常监视的缺陷处理完成后"}, {"label": "D", "text": "相关远动设备、通信通道应正常、可靠"}], "answer": "ABD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列哪项属于断路器危急缺陷(  )。", "options": [{"label": "A", "text": "导电回路部件温度超过设备允许的最高运行温度"}, {"label": "B", "text": "安装地点的短路电流超过断路器的额定短路开断电流"}, {"label": "C", "text": "断路器的累计故障开断电流超过额定允许的累计故障开断电流"}, {"label": "D", "text": "导电回路部件有严重过热或打火现象"}], "answer": "BCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "以下缺陷描述中,属于严重缺陷的是(  )。", "options": [{"label": "A", "text": "主变本体轻瓦斯告警"}, {"label": "B", "text": "主变本体压力释放告警"}, {"label": "C", "text": "主变本体油温高告警"}, {"label": "D", "text": "主变本体油位异常"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "监控远方操作范围:(  )", "options": [{"label": "A", "text": "拉合开关的单一操作"}, {"label": "B", "text": "调节变压器有载分接开关"}, {"label": "C", "text": "投切电容器、电抗器"}, {"label": "D", "text": "其它允许的遥控操作"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "调度监控实时数据包括(  )。", "options": [{"label": "A", "text": "电网运行数据"}, {"label": "B", "text": "电网故障信号"}, {"label": "C", "text": "设备监控数据"}, {"label": "D", "text": "告警直传信息"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "按信源分,遥信信号可分为(  )。", "options": [{"label": "A", "text": "事故信号"}, {"label": "B", "text": "告警信号"}, {"label": "C", "text": "硬接点信号"}, {"label": "D", "text": "软报文信号"}], "answer": "CD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "倒闸操作可以通过(  )完成。", "options": [{"label": "A", "text": "就地操作"}, {"label": "B", "text": "检修操作"}, {"label": "C", "text": "遥控操作"}, {"label": "D", "text": "程序操作"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "属于事故类的信息是(  )。", "options": [{"label": "A", "text": "保护跳闸出口"}, {"label": "B", "text": "保护重合闸出口"}, {"label": "C", "text": "开关机构三相不一致跳闸出口"}, {"label": "D", "text": "开关储能电机故障"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "遥测信息的主要内容有:(  )。", "options": [{"label": "A", "text": "有功功率、无功功率"}, {"label": "B", "text": "断路器位置信号"}, {"label": "C", "text": "母线电压"}, {"label": "D", "text": "继电保护、自动装置的动作信号"}], "answer": "AC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "线路保护动作,开关跳闸后,监控员应迅速记录(    )。", "options": [{"label": "A", "text": "发生时间"}, {"label": "B", "text": "设备名称"}, {"label": "C", "text": "信号名称"}, {"label": "D", "text": "开关变位"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "小电流接地系统发出“单相接地”信号的原因有(  )。", "options": [{"label": "A", "text": "发生单相接地"}, {"label": "B", "text": "电压互感器高压侧一相断开"}, {"label": "C", "text": "产生铁磁谐振过电压"}, {"label": "D", "text": "电压互感器低压侧一相熔丝熔断"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "主站端后台和现场后台单个间隔遥测数据均死,问题最有可能出现在(  )。", "options": [{"label": "A", "text": "总控"}, {"label": "B", "text": "站内以太网"}, {"label": "C", "text": "测控装置"}, {"label": "D", "text": "电流互感器"}], "answer": "CD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "AVC控制对象包括(  )。", "options": [{"label": "A", "text": "发电机(包括调相机)"}, {"label": "B", "text": "有载调压变压器"}, {"label": "C", "text": "并联电容/电抗器"}, {"label": "D", "text": "静止无功补偿器(SVC)"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "设备遇有下列哪些情况时,不允许进行监控远方操作？(  )", "options": [{"label": "A", "text": "设备未通过遥控验收"}, {"label": "B", "text": "设备存在缺陷或异常不允许进行遥控操作时"}, {"label": "C", "text": "设备正在进行检修时(遥控验收除外)"}, {"label": "D", "text": "监控系统异常影响设备遥控操作时"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "测控装置远方就地切换开关在就地位置,(  )", "options": [{"label": "A", "text": "监控后台可以遥控操作"}, {"label": "B", "text": "监控后台不可以遥控操作"}, {"label": "C", "text": "现场后台可以遥控操作"}, {"label": "D", "text": "现场后台不可以遥控操作"}], "answer": "BD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "越限信息应包含(  )。", "options": [{"label": "A", "text": "电流"}, {"label": "B", "text": "电压"}, {"label": "C", "text": "有功"}, {"label": "D", "text": "温度"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列可能造成监控系统发出“断路器控制回路断线”信号的原因是(  )。", "options": [{"label": "A", "text": "二次回路接线松动"}, {"label": "B", "text": "断路器辅助接点接触不良合闸或分闸位置继电器故障"}, {"label": "C", "text": "分合闸线圈损坏"}, {"label": "D", "text": "控制保险熔断或空气开关跳闸"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列可能造成监控系统发出“线路保护装置告警”信号的原因是(  )。", "options": [{"label": "A", "text": "内部通讯出错"}, {"label": "B", "text": "装置长期启动"}, {"label": "C", "text": "保护装置插件或部分功能异常"}, {"label": "D", "text": "通道异常"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列可能造成监控系统发出“主变本体轻瓦斯告警”信号的原因是(  )。", "options": [{"label": "A", "text": "主变内部发生轻微故障"}, {"label": "B", "text": "因温度下降或漏油使油位下降"}, {"label": "C", "text": "油枕空气不畅通"}, {"label": "D", "text": "瓦斯继电器本身有缺陷"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列哪几项属于事故信息:(  )。", "options": [{"label": "A", "text": "全站事故总信息"}, {"label": "B", "text": "一次设备异常告警信息"}, {"label": "C", "text": "单元事故总信息"}, {"label": "D", "text": "开关异常变位信息"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列哪项属于继电保护危急缺陷(  )。", "options": [{"label": "A", "text": "设备的主保护直流消失装置异常"}, {"label": "B", "text": "监控系统信号故障喇叭试验喇叭不响"}, {"label": "C", "text": "一次设备的主保护装置异常设备处于无主保护状态"}, {"label": "D", "text": "保护电压回路异常 电压互感器二次失压或断线"}], "answer": "ACD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "“保护装置告警”合并了哪些信号(  )", "options": [{"label": "A", "text": "保护通道异常"}, {"label": "B", "text": "保护装置告警"}, {"label": "C", "text": "电流互感器断线"}, {"label": "D", "text": "电压互感器断线"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列造成监控系统发出“流变SF6气压低报警”信号的可能原因(  )", "options": [{"label": "A", "text": "GIS开关流变气室SF6压力低"}, {"label": "B", "text": "密度继电器失灵或SF6压力表损坏"}, {"label": "C", "text": "环境温度剧烈下降"}, {"label": "D", "text": "SF6电流互感器漏气"}], "answer": "BCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "属于异常类的信息是(  )。", "options": [{"label": "A", "text": "装置告警"}, {"label": "B", "text": "电机打压超时"}, {"label": "C", "text": "低频减载动作"}, {"label": "D", "text": "保护电流互感器断线"}], "answer": "ABD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "下列(  )信息属于遥信信息。", "options": [{"label": "A", "text": "断路器分、合状态"}, {"label": "B", "text": "隔离开关分、合状态"}, {"label": "C", "text": "时间顺序记录"}, {"label": "D", "text": "返送校核信息"}], "answer": "AB", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "以下线路保护信号中,为异常类的有(  )。", "options": [{"label": "A", "text": "保护动作"}, {"label": "B", "text": "保护装置异常"}, {"label": "C", "text": "保护通信中断"}, {"label": "D", "text": "保护通道异常"}], "answer": "BCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "监控遥控操作失败时,可能的原因有(  )。", "options": [{"label": "A", "text": "控制回路断线"}, {"label": "B", "text": "分合闸闭锁"}, {"label": "C", "text": "测控装置通信中断"}, {"label": "D", "text": "测控装置就地控制"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "值班调控员能发现变压器(  )情况,应加强监视,同时立即通知操作班。", "options": [{"label": "A", "text": "主变过载"}, {"label": "B", "text": "声音异常"}, {"label": "C", "text": "轻瓦斯保护动作"}, {"label": "D", "text": "套管放电"}], "answer": "AC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "调控人员的控制操作方式一般有(  )。", "options": [{"label": "A", "text": "就地遥控"}, {"label": "B", "text": "监护遥控"}, {"label": "C", "text": "间接遥控"}, {"label": "D", "text": "单人遥控"}], "answer": "BD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "监控信息表内容含有(  )。", "options": [{"label": "A", "text": "遥测"}, {"label": "B", "text": "遥信"}, {"label": "C", "text": "遥控"}, {"label": "D", "text": "遥视"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "监控告警窗收到线路开关跳闸、重合成功信息,但未收到“线路保护出口”信号,监控员应考虑可能的原因有(  )", "options": [{"label": "A", "text": "“线路保护出口”信号被告警抑制"}, {"label": "B", "text": "“线路保护出口”信号不在本责任区"}, {"label": "C", "text": "开关偷跳"}, {"label": "D", "text": "远动通道有问题"}], "answer": "ABC", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "事故发生后,监控值班员应注意查看(  ),判断非误遥信", "options": [{"label": "A", "text": "事故报文"}, {"label": "B", "text": "遥信变位"}, {"label": "C", "text": "遥测变化"}, {"label": "D", "text": "视频监控"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "监控如果不能完成遥控操作可能有(  )原因造成。", "options": [{"label": "A", "text": "开关柜就地/远方开关在就地位置"}, {"label": "B", "text": "测控单元出口继电器故障"}, {"label": "C", "text": "测控单元遥控压板未投"}, {"label": "D", "text": "开关控制回路断线"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "供电服务指挥中心（配网调控中心）作为营配调职能管理部门的支撑机构，属于其主要职责的有（）。", "options": [{"label": "A", "text": "配网调度控制"}, {"label": "B", "text": "配电运营管控"}, {"label": "C", "text": "客户服务指挥"}, {"label": "D", "text": "营配调技术支持"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "网络发令是指调度指令通过网络发令模块进行(  )、(  )、(  )、(  )、收令的流转方式", "options": [{"label": "A", "text": "发令"}, {"label": "B", "text": "复诵"}, {"label": "C", "text": "汇报"}, {"label": "D", "text": "确认"}], "answer": "ABCD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "多选题", "question": "配网调度发令（许可）分为（）、（）两种方式。", "options": [{"label": "A", "text": "电话"}, {"label": "B", "text": "自动"}, {"label": "C", "text": "人工"}, {"label": "D", "text": "网络"}], "answer": "AD", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器的阻抗电压就是短路电压。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器空载合闸会产生励磁涌流,其各侧均有电流。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器充电时,重瓦斯应投信号。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "低一级电网中的任何元件发生各种类型的故障均不得影响高一级电网的稳定运行。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "自耦变压器的中性点需根据运行方式安排是否直接接地运行。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "三相重合闸方式即任何类型故障,保护动作三相跳闸三相重合,重合不成跳开三相。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器空载时无电流流过。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "为了改善电力系统的功率因数,变压器不应空载运行或长期处于低负载运行状态。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器分接头调压不能增减系统的无功,也不能改变无功分布。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "主变本体油温过高告警属于危急缺陷。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "电力系统发生事故时,首先要想办法恢复对重要用户的供电。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "接线组别不同的变压器,在有些情况下(如电压等级较低)也允许并列运行。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "所有线路、变压器、母线的保护均需引入母线电压。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "开关机构箱远方就地切换开关切就地位置和相应开关测控装置远近控开关切就地位置时,主站端都不能对该开关进行遥控操作,所以两个切换开关切就地位置对相应开关影响是一样的。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器运行中冷却器全停时,冷却器全停保护动作,其动作后应立即切除变压器。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "调控员在进行事故处理时,可不用填写操作命令票和相关事故处理记录。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "调度管辖、调度许可和调度同意的设备,严禁约时停送电。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "对于事故及异常处理时采用口令操作,调控人员必须按照口令操作的流程完成,可不填写操作票,但必须做好记录。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "开关遮断容量受限时,应停用线路重合闸。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "线路开关跳闸重合或强送成功后,随即出现单相接地故障时,应首先判定该线路为故障线路,并立即将其断开。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "正常运行中的电流互感器一次最大负荷不得超过1.2倍额定电流。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "消弧线圈从一台变压器的中性点切换到另一台变压器的中性点时,必须先将消弧线圈断开后再切换。不得将两台变压器的中性点同时接到一台消弧线圈的中性母线上。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "各电力用户应遵守无功补偿配置安装、投切、调整的有关规定,保证负荷的功率因数满足规定要求,可向电网倒送无功功率。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "在停电设备上进行,且对运行电网不会造成较大影响的临时检修,值班调控员有权批准。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "容量不同的变压器不可以并列运行。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "事故发生后,发现有装设备自投装置未动作的开关,可以立即给予送电。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "长期对重要线路充电时,应投入线路重合闸。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "电网无功补偿的原则一般是按全网平衡原则进行。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "在变压器中性点装设消弧线圈目的是补偿电网接地时电容电流。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "在交接班过程中发生事故,应立即迅速交接班,并由接班人员负责处理,交班人员应根据接班人员的要求协助处理。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "备用电源自投装置投入备用电源断路器必须经过延时,延长时限应大于最长的外部故障切除时间。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "当发生直流接地时,应暂停正在二次回路上的工作,检查接地是否由工作引起待查明原因后,再恢复工作。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "任何情况下变压器均不能过负荷运行。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "对已停电的设备,在未获得调度许可开工前,应视为有随时来电的可能,严禁自行进行检修。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "未经值班调控人员许可,任何人不得操作调控机构调度管辖范围内的设备。(电网运行遇有危及人身和设备安全的情况除外)", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "在电气设备上工作,保证安全的组织措施是:停电、验电、装设接地线、悬挂标识牌和装设遮栏。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "如定性为缺陷的,应按照缺陷流程进行处置,并做好记录;对于一般缺陷,应做好相应的风险防控预案。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器经济运行目的是在供电量相同的情况下,最大限度地降低变压器的无功损失", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "在任何情况下,都允许用刀闸带电拉、合电压互感器及避雷器。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "无载调压变压器可以在变压器空载运行时调节分接开关。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "开关在合闸状态下发弹簧未储能只会影响开关重合闸,不会影响开关分闸。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "线路断路器由于人员误操作或误碰而跳闸,现场运行人员应立即强送并向值班调控员汇报。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "未装重合闸或重合闸故障退出的线路(不包括电缆线路),开关跳闸后,现场值班人员可不待调度指令立即强送电一次。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "母线电压互感器更换后,应安排核相。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "特殊运行方式是指主干线路、大联络变压器等设备检修及其它对系统稳定运行影响较严重的运行方式。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器油温越限应立即停役该变压器。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "母联开关向空母线充电后,发生了谐振,应立即拉开母联开关使母线停电,以消除谐振。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "电磁环网中高压线路故障断开时,系统间的联络阻抗将显著增大。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "当小系统的主供线路跳闸后,若小系统内有小电源支撑,则必须将所有小电源解列后才允许备自投动作。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器额定负荷时强油风冷装置全部停止运行,此时其上层油温不超过75°C就可以长时间运行。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "在电网无接地故障时,允许用刀闸拉合电流互感器", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器并联运行时,因变比不同,变压器间会产生均衡电流,但该电流不会增加变压器损耗。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器的过负荷保护应动作于跳闸。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "强迫油循环风冷变压器的最高上层油温一般不得超过75℃,油浸自冷、风冷变压器上层油温不宜经常超过85℃,最高一般不得超过95℃。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "有载调压变压器分接头,可以放在高压绕组线端侧,也可以放在高压绕组中性点侧。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "新投入的变压器或大修后变动过内外连接线的变压器,在投入运行前必须进行定相。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "连接组别是表示变压器一、二次绕组的连接方式及相电压之间的相位差,以时钟表示。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "电压互感器发生异常情况(如严重漏油,并且油位看不见),随时可能发展成故障时,必须用开关切断电压互感器所在母线的电源。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "在小电流、低电压的电路中,隔离开关具有一定的自然灭弧能力。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "值班调控员在独立值班之前应经培训、实习和考试合格,经有关领导批准后,方可正式值班,并书面通知各有关单位。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器在投运前做冲击试验是为了检验重瓦斯保护是否可靠。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "消弧线圈装置拒动属于危急缺陷。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "容量相同的变压器并列运行时,若短路电压不等时,短路电压小的变压器易过负荷。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "提高电力系统静态稳定性的根本措施是缩短电气距离。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "合并遥信虽然在调控主站端以单个遥信形式显示,但在厂站端则是由多个遥信计算合并而成。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "事故信息是指反映各类事故的监控信息,包括全站事故总信息,各类保护、安全自动装置动作信息,开关异常变位信息。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "告知信息是指一般的提醒信息,包括油泵启动、刀闸变位、主变分接开关档位、故障录波启动。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "对相关间隔进行“告警抑制”后,相关告警信息将不出现在告警窗中,也不可以通过告警查询查到。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "注释牌是常用的标示牌,其作用是对一些信号进行封锁并说明封锁原因。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "对于停电的一次设备,遥控验收应进行实控验证,实际操作传动开关、软压板等。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "设备告警信息发生时,值班调控员对重要信息做好记录及初步分析判断,并通知运维人员到现场检查核实。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变电站测控装置遥控压板退出,会造成主站端遥控预置不成功。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "正常运行时,受控站内的断路器应具备远方操作条件,运行或热备用状态时,其遥控方式选择断路器应置于“远方”位置。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "调控机构的监控系统应具备可靠的防误操作功能,并实现远方操作与调度指令的关联闭锁,防止误拉、合断路器。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "值班监控(调控)员对远方操作结果有疑问或相关间隔出现异常信号时,应查明情况,必要时需通知变电运维人员到现场核对设备状态。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变电站远方操作范围内的开关必须通过调控主站遥控功能验收,方能许可实际远方遥控操作。遥控功能验收应留存完备的验收记录。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "主变本体轻瓦斯告警属于危急缺陷。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "“开关SF6气压低闭锁”属于事故信息。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "“重合闸动作”属于事故信息。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "告知信息与变位信息不属于监控员正常监视信息。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "全站事故总信号由总控装置的生成后,在较短的时间内应自动复归,但有关的间隔事故总信号需要由调控人员远方复归或者运维人员现场复归。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "开关“控制回路断线”光字牌,表示开关控制回路断线,此时应检查开关直流操作电源是否断开。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "异常信息是指反映电网设备非正常运行状态的监控信息,包括一次设备异常告警信息、二次设备、回路异常告警、信息自动化、通讯设备异常告警信息。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "对于停电的一次设备,遥测验收由试验人员通过外加信号源的方式模拟产生电流、电压、温度等遥测信息。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "自动化系统设置原因,如系统越限延迟时间未设置,导致遥测值在限值附近时,越限信息频发。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "线路开关“间隔事故总”信号在开关偷跳时发出,在线路保护动作,开关跳闸时不会发。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "事件顺序记录SOE包括断路器跳合闸记录、保护顺序记录和遥测越限记录。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "配有弹簧操作机构的开关,当合闸弹簧未储能时,开关在分闸位置时会发出控制回路断线信号,而开关在合闸位置时则不会发控制回路断线信号。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "对于保护、测控合一的保护测控装置,可以用通信中断信号代替装置故障及直流电源消失信号。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "按照信息采集规范设计,当“保护TV失压”信号动作,一定会伴随“保护装置告警”动作。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "当保护装置通信中断,只会影响保护装置软报文信号的上传,不会影响保护装置硬接点信号的上传。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变压器过负荷运行时不允许调节有载调压装置的分接开关。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "变电运维人员日常巡视检查和现场工作时,如发现受控站内断路器因故不能进行远方操作,应及时汇报值班监控(调控)员。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "监控职责临时移交时,监控员应以录音电话方式与运维单位明确移交范围、时间、移交前运行方式等内容,并做好相关记录。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "调控人员在工作站上可以看到电网运行的测量、状态信息,也能发出控制命令、查询历史数据、进行挂牌。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "监控常用的标示牌有检修牌、封锁牌、注释牌等。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "越限信息是指遥测量越过限值的告警信息。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "无功补偿装置宜采用自动控制方式。尽量采用AVC系统自动调节电网电压和无功。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "配网线路带电作业,根据带电作业负责人要求可不需要退重合闸的,当线路跳闸重合失败后,调控员可根据线路重要性直接遥控强送一次。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "配网调度网络发令与电话发令具有同等效力", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "正确", "analysis": ""}, {"category": "配电网调控运行管理", "type": "判断题", "question": "凡具备受令资格的调度联系对象的个人信息应全部录入网络发令模块，在首次登陆后无需修改个人密码并注意密码保护。", "options": [{"label": "正确", "text": "正确"}, {"label": "错误", "text": "错误"}], "answer": "错误", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "配电网调度管辖范围应如何划分？", "options": [], "answer": "配电网调度管辖范围划分原则如下：\n（1）地调调度管辖范围为地域内110千伏发、输、变电设备和35千伏及以下认为应由地调直接调度的发、输、变电设备。\n（2）配调调度管辖范围为城区 10（6、20）千伏发、变、配电设备（含分支线许可）。\n（3）县调调度管辖范围为县域内35千伏、10（6、20）千伏发、输、变、配电设备。\n（4）调度管辖设备划分应遵循有利于配电网安全、优化调度的原则，并根据配电网发展情况适时调整。上级调控机构可以根据实际工作需要，将原调度管辖范围内的调度设备授权下级调控机构。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "配电网调控机构有哪些管理要求？", "options": [], "answer": "配电网电力调度遵循“统一调度、分级管理”的原则，并配备与调控运行、方式计划、继电保护、调度自动化等专业相适应的专职岗位及人员。配调（县调）与地调在调度业务工作中是上下级关系，下级调度必须服从上级调度的调度管理。上级调度对下级调度负有业务培训及指导责任，各电力生产运行单位必须服从与调度管辖相对应的调控机构的调度。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "调控机构值班场所有哪些电源要求？", "options": [], "answer": "各级电力调控机构的调控室和机房应由两个不同电源点供电，并配备不间断电源和事故照明。为在突发事件、自然灾害、战争时，保证提供不间断的电力调度指挥，有条件的应建立备用调控室。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "配电网调控运行主要有哪些工作职责？", "options": [], "answer": "电力系统调控管理必须依法对电网运行进行组织、指挥、指导和协调，领导（负责）电力系统运行、操作和事故处理。配电网调控必须做好下列工作：\n（1）负责对管辖电网范围内的设备进行运行、操作管理及配电线路运行监控。\n（2）负责指挥管辖电网的事故处理，并参加系统事故分析和参与制订提高系统安全运行的措施。\n（3）审核管辖电网范围内的设备检修计划，批准设备检修申请。\n（4）负责编制和执行管辖电网的各种运行方式。\n（5）负责收集、整理管辖电网的运行资料，提供分析报告。参与拟定迎峰度夏措施和电网改进方案。\n（6）参与拟定降损技术措施，提高管辖电网经济运行水平。\n（7）负责指挥管辖电网主变功率因数调整和电压调整。\n（8）参与编制低频、低压减载方案。参与编制系统事故限电序位表，参与制定超负荷限电序位表，经政府主管部门批准后执行。\n（9）负责与高压双电源客户签订有关双电源调度协议。\n（10）负责管辖电网范围内的新设备命名、编号；编制管辖电网范围内的新设备启动方案，参与新设备启动。\n（11）参与管辖电网的规划、工程可研及设计审查。\n（12）接受上级电力管理部门、调控机构授权或委托的与电力调控相关的工作。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "值班调控员应熟练掌握哪些内容？", "options": [], "answer": "值班调控员应熟练掌握以下内容：\n（1）电力安全工作规程、上级和本公司的调控规程以及其他有关规程、规定、制度、指示、通知等；\n（2）管辖电网的一次接线方式、主要设备的结构原理、运行特性和规范：\n（3）管辖电网的继电保护和安全自动装置的基本原理、配置及运行情况；\n（4）当年超负荷限电序位表和事故限电序位表；\n（5）调控通信、自动化及各种办公设备的使用方法；\n（6）调控术语及操作术语；\n（7）主要调控业务联系对象的姓名及联系方式。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "配电网调控员与配电运检人员日常联系主要分几类？", "options": [], "answer": "配电网调控员与配电运检人员日常联系主要分四类：\n（1）配电设备检修工作：配电运检人员执行完调度操作指令后，汇报值班调控员，由调控员许可开工。值班调控员接到工作竣工汇报后，进行相关复役操作。\n（2）配电设备抢修工作：值班调控员接到配电线路跳闸或缺陷等信息后，即刻通知相应配电运检人员进行巡线查找故障点。查找到故障点后，按相关流程进行故障隔离、负荷转移，许可故障处理。\n（3）方式调整：当外界干扰或负荷变化影响到配电网的供电能力及其可靠性时，配电运检人员根据值班调控员操作指令完成相应配合操作，改变配电网的运行方式，达到配电网运行的最优化。\n（4）带电作业：配电网带电作业工作负责人在带电作业工作开始前，应与值班调控员联系；工作结束后应及时向值班调控员汇报。需要停用重合闸的，应向值班调控员履行许可手续。带电作业过程中如设备突然停电，工作负责人应尽快与调控运行值班人员联系，调控运行值班人员未与工作负责人取得联系前不得强送电。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "当有关领导发布调控业务相关指示时，应注意有哪些具体要求？", "options": [], "answer": "各级调控机构的值班调控员在值班期间是电网运行、操作及事故处理的指挥人员，按照调度管辖范围行使调度权，对调度管辖范围内的运行值班人员发布调度指令，值班调控员在发令操作时，任何单位和个人不得非法干预。\n上级领导发布的一切有关调控业务的指示，应通过调控中心领导（或调控班长）转达给值班调控员。各发、供电单位领导人向其运行人员发布的指令或指示，如涉及到值班调控员的权限时，必须经值班调控员许可后才能执行，但在现场事故处理规程内已有规定者除外。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "并入电力系统的各类发电厂、变电站应遵循哪些调控管理要求？", "options": [], "answer": "并入电力系统的各类发电厂、变电站应遵循以下调控管理要求：\n（1）凡需并入电力系统的各类发电厂、变电站，不论其投资主体或产权归属，均应遵照《中华人民共和国电力法》、《电网调度管理条例》等法律、法规的规定，在并网前必须向电网企业提出并网申请，应依法签订并网调度协议、高压双电源调度协议，并严格履行并网相关调度协议。\n（2）凡已并入电网的各类发电厂、变电站的运行值班人员，必须服从电网统一管理和统一调度，严守调度纪律，服从调度指挥。\n（3）并入电网的各类发电厂、变电站的运行值班人员联系调度业务或接受调度指令时，必须报单位、姓名，并使用普通话和统一的术语，严格执行发令、复诵、监护、汇报、录音和记录等制度。\n（4）凡属调度管辖或许可的设备，未经值班调控员的指令或许可，各有关单位的运行、检修人员，均不得擅自进行操作或改变设备原有状态。但经判断对人身或设备安全确有严重威胁时，现场值班员可根据现场事故处理规程边处理、边汇报值班调控员。\n（5）值班调控员发布的调度操作指令，用户变（发电厂）、变电站值班人员必须立即执行。值班调控员应对其所发调度操作指令的正确性负责，各级调度联系对象应对汇报内容的正确性负责。一切调度指令，是以调度下达指令时开始至操作人员执行完毕并汇报值班调控员后，指令才算全部完成。调度管辖、调度许可的设备，严禁约时停送电。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "客户变电站内凡属调度管辖（许可）的设备检修有哪些要求？", "options": [], "answer": "客户变电站内凡属调度管辖（许可）的设备检修，一律要办理停电申请手续。尤其客户在进线电源设备上进行检修工作（包括配合电源线路停电的检修工作），除办理停电申请手续外，工作前还必须得到值班调控员工作许可，方可开始工作。客户工作完毕必须将自己所做的接地装置拆除，并及时向值班调控员汇报竣工，不得影响线路正常送电。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "发生故障后，发电厂或客户变电站值班人员应如何处置？", "options": [], "answer": "高压客户内部故障造成进线电源失电，值班员应迅速向值班调控员汇报，听候处理。客户内部故障修复送电应得到营销部门同意。各发电厂、客户变电站非调度管辖及许可设备发生事故时，由各站值班员自行处理，并及时汇报所管辖调控机构。\n如客户设备发生故障，引起线路跳闸（或单相接地），相关单位值班人员应及时主动向值班调控员如实报告，配合值班调控员尽快恢复线路送电。\n因客户值班人员误操作引起线路跳闸，值班人员必须立刻向值班调控员如实报告。值班调控员在无法确认该客户是否具备送电条件前，有权不对该客户恢复供电。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "设备缺陷的分类原则是什么，各类缺陷对缺陷消除有何规定？", "options": [], "answer": "设备缺陷分三类：\n一般缺陷：设备本身及周围环境出现不正常情况，一般不影响设备的安全运行的缺陷。\n严重缺陷：设备处于异常状态，可能发展为事故，但设备仍可在一定时间内继续运行，须加强监视的缺陷。\n危急缺陷：严重威胁设备的安全运行，如不及时处理，随时有可能导致事故的发生，必须尽快消除或采取必要的安全技术措施进行处理的缺陷。\n危急缺陷消除时间不得超过24小时，严重缺陷应在1个月内消除，一般缺陷可结合检修计划尽早消除，但应处于可控状态。设备带缺陷运行期间，运行单位应加强监视，必要时制定相应应急措施。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "电压调整的方式有几种？内容分别是什么？", "options": [], "answer": "电压调整方式一般分为逆调压方式、恒调压方式、顺调压方式。\n（1）逆调压是指在电压允许偏差范围内，供电电压的调整使电网高峰负荷时的电压值高于低谷负荷时的电压值，使用户的电压在电网负荷高峰、低谷相对稳定。\n（2）恒调压是指如负荷变动较小，线路上的电压损耗也较小，则只要把中枢点的电压保持在比线路额定电压高2%-5%的数值，即不必随负荷变化来调整中枢点电压即可保证负荷点的电压质量。\n（3）顺调压是指在电压允许偏差值范围内，通过对供电电压的调整，使电网高峰负荷时的电压值低于低谷负荷时的电压值的一种调压方式。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "为什么要核相？哪些情况下要核相？", "options": [], "answer": "若相位或相序不同的交流电源并列或合环，将会产生较大的环流，从而造成发电机或电气设备的损坏，因此需要核相。\n新设备或检修后相位可能变动的设备，投入运行时，应校验相序相同后才能同期并列，校核相位相同后，才能进行合环操作。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "变压器在哪些情况下应停止运行？", "options": [], "answer": "变压器发生下列情况之一者应停止运行： \n（1）变压器发生强烈不均匀噪声，内部有放电声或爆炸声。\n（2）变压器本体或附件开裂，大量漏油无法控制，油面迅速下降到最低控制线以下。\n（3）油面急剧上升，从油枕、防爆管呼吸器喷油、冒烟或喷火时。\n（4）在正常冷却条件下，变压器负荷不变而上层油温不断上升，或发现油温较平时同负荷、同温度、同冷却条件下高出10摄氏度以上（温度计本身显示正确）时。\n（5）变压器套管炸裂严重损坏、引线烧断。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "消弧线圈操作有哪些注意事项？", "options": [], "answer": "（1）消弧线圈装置运行中从一台变压器的中性点切换到另一台时，必须先将消弧线圈断开后再切换。不得将两台变压器的中性点同时接到一台消弧线圈上。\n（2）主变压器和消弧线圈装置一起停电时，应先拉开消弧线圈的隔离开关，再停主变，送电时相反。\n（3）系统中发生单相接地时，禁止操作或手动调节该段母线上的消弧线圈。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "配电网中变压器中性点装设消弧线圈的目的是什么？消弧线圈有哪几种补偿方式?", "options": [], "answer": "配电网在变压器中性点装设消弧线圈的目的是利用消弧线圈的感性电流补偿接地故障时的容性电流，使接地故障电流减少。通常这种补偿有三种不同的运行方式，即欠补偿、全补偿和过补偿。\n（1）欠补偿：补偿后电感电流小于电容电流，或者说补偿的感抗大于线路容抗，电网以欠补偿的方式运行。\n（2）全补偿：补偿后电感电流等于电容电流，或者说补偿的感抗等于线路容抗，电网以全补偿的方式运行（实际此方式电网处于谐振状态，不能正常运行）。\n（3）过补偿：补偿后电感电流大于电容电流，或者说补偿的感抗小于线路容抗，电网以过补偿的方式运行。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "架空绝缘导线作业的一般规定有哪些？", "options": [], "answer": "架空绝缘导线作业一般有以下规定：\n（1）架空绝缘导线不得视为绝缘设备，作业人员或非绝缘工器具、材料不得直接接触或接近。架空绝缘导线与裸导线线路的作业安全要求相同。\n（2）禁止作业人员穿越未停电接地或未采取隔离措施的绝缘导线进行工作。\n（3）在停电检修作业中，开断或接入绝缘导线前，应做好防感应电安全措施。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "电缆运行有何规定？", "options": [], "answer": "电缆线路原则上不允许过负荷，即使在事故处理中出现过负荷，调控员应尽快将电流恢复至允许值以下。当电缆过负荷时，如调控员已无法转移负荷，则应迅速通知营销部门控制负荷。电缆线路停用（或备用）超过一周，投运前应进行充电一次。超过一周不满一月时，投运前应测量绝缘电阻是否合格；超过一月时，须经试验合格方能投运。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "配电网中对电容器运行有哪些要求？", "options": [], "answer": "（1）电容器运行中电流不应长时间超过电容器额定电流的1.3倍；电压不应长时间超过电容器额定电压的1.1倍。\n（2）电容器开关的拉开和合上的间隔时间，至少5分钟。\n（3）电容器开关因保护动作（欠压保护除外）跳闸，或电容器本身熔丝熔断，应查明原因进行处理后方可送电。\n（4）当电容器的温度超过现场规定时，值班员应采取降温措施；如无效果，应将电容器停止运行。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "电容器在哪些情况下应停止运行？", "options": [], "answer": "电容器有下列情况之一者应立即停止运行：\n（1）外壳有明显鼓肚变形。\n（2）油浸式或密集型电容器，漏油严重或套管破裂、冒烟等。\n（3）支柱瓷瓶及其附件炸裂损坏等。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "电抗器在哪些情况下应停止运行？", "options": [], "answer": "电抗器有下列情况之一者应立即停止运行：\n（1）电抗器本身发生单相接地。\n（2）电抗器接头处发红或严重过热。\n（3）电抗器整体发生变形或倾斜。\n（4）电抗器支持瓷瓶及其附件炸裂损坏等。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "操作指令模式分哪几种，并分别简述其特点？", "options": [], "answer": "值班调控员发布操作指令的形式有综合操作指令、单项或逐项操作指令。\n（1）综合操作指令是指值班调控员仅对一个单位下达的而不需要其它单位协同进行的综合操作指令，具体操作项目、顺序由现场运维人员按现场运规典票拟写操作任务书。\n（2）单项操作指令是指值班调控员发布的仅对一个单位下达的单一操作指令。\n（3）逐项操作指令是指值班调控员按操作任务顺序逐项下达，受令单位按指令的顺序逐项执行的操作指令。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "合环和解环操作有何基本要求？", "options": [], "answer": "合环操作时，必须保证合环点两侧相位相同，操作前应考虑合环点两侧的相角差和电压差，无电压相角差，电压差一般允许在20%以内，确保合环后各环节潮流的变化不超过继电保护、电网稳定和设备容量等方面的限额。对于比较复杂环网的合环操作应事先进行计算或试验。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "断路器操作有哪些注意事项？", "options": [], "answer": "断路器操作有以下注意事项：\n（1）断路器合闸前应检查继电保护已按规定投入，断路器合闸后，应检查电流、有功、无功表计指示及指示灯是否正常。\n（2）当发现油断路器缺油，液压机构压力下降超过规定、空气开关的压缩空气压力不足以及SF6开关气体压力下降超过规定时，现场应将该开关改非自动，禁止用该开关切断负荷电流，并尽快处理。\n（3）断路器操作时，若远控失灵，应根据现场规定进行近控操作。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "隔离开关允许进行哪些操作？", "options": [], "answer": "（1）在电网无接地时拉、合电压互感器；\n（2）在无雷击时拉、合避雷器；\n（3）拉、合电容电流不超过5A的空载线路；\n（4）拉、合35千伏及以下母线的充电电流；\n（5）拉、合开关旁路刀闸的旁路电流（指与旁路开关并列运行，一般需将两开关同时改为运行非自动）；\n（6）在没有接地故障时，拉、合变压器中性点接地刀闸。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "母线充电有哪些注意事项？", "options": [], "answer": "母线充电操作应考虑以下几点：\n（1）母线检修结束复役时，尽量避免用闸刀向不带电母线充电。如必须用闸刀向不带电母线充电时，应检查母线绝缘必须良好。\n（2）防止出现铁磁谐振或因母线三相对地电容不平衡而产生的过电压。\n（3）用开关向不带电的母线充电时，充电开关必须投入快速保护。\n（4）旁路母线的充电操作，一般利用旁路开关进行充电，保护投入，重合闸停用。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "线路操作有哪些注意事项？", "options": [], "answer": "线路操作时有下列注意事项：\n（1）对于线路改检修的操作，值班调控员只有在各侧均改为冷备用后，才可将各侧改为线路检修。对于不能确定冷备用状态的10（20）千伏线路，应确认线路开关（刀闸）实际位置后再操作。\n（2）新建或改建线路第一次送电时，尽可能以额定电压对线路进行冲击合闸，并经核相正确后方可投入电网运行。\n（3）对于备用线路一般应保持在充电运行状态，即电源侧开关运行，负荷侧开关热备用（负荷侧无开关只有刀闸时，刀闸应拉开）对馈电线路停电操作时， \n（4）有消弧线圈运行的配电网，当进行线路停役或复役操作时，应同时考虑消弧线圈分接头的调整操作（消弧线圈置“自动”位置除外）。\n（5）线路送电时，应避免由发电厂侧先送电，充电断路器必须具备完整的继电保护（应有手动加速功能），并具有足够的灵敏度，同时必须考虑充电功率可能引起的电压波动或线路末端电压升高。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "线路停送电操作的顺序分别是什么？", "options": [], "answer": "线路停电时的操作顺序为：首先拉开断路器，然后断开线路侧隔离开关，再断开母线侧隔离开关；线路送电时的操作顺序为：首先合上母线侧隔离开关，然后合上线路侧隔离开关，最后合上断路器。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "根据设备的不同检修状态可以分为开关检修和线路检修，这两者如何定义？", "options": [], "answer": "（1）“线路检修”是指线路的开关、母线（包括旁路母线）及线路刀闸都在断开位置，如有线路压变者应将其刀闸拉开或取下高低压熔丝。线路接地刀闸在合上位置（或装设接地线），并取下该线路开关的母差保护和失灵保护压板。\n（2）“开关检修”是指开关及其两侧刀闸均拉开， 开关操作回路熔丝取下， 开关两侧或一侧合上接地刀闸（或装设接地线）。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "并列和解列操作有何基本要求？", "options": [], "answer": "两个电网进行同期并列时，应满足相序相同、频率相等、电压相等或偏差尽 量小的条件。若调整困难，特别是事故时为了加速并列，允许频率差不超过0.5 赫兹。\n电网解列时，应先将解列点有功功率调整至零，电流调至最小，使解列后的两个电网频率、电压均在允许的范围内。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "变压器并列运行的条件有哪些？", "options": [], "answer": "变压器并列运行时需满足连接组别相同、电压比相同、短路电压相等（指铭牌值）。对电压比和短路电压不同的变压器通过计算，任一台变压器都不会过负荷情况下，可以并列运行。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "什么是准同期并列？", "options": [], "answer": "准同期并列是将未投入系统的发电机加上励磁，并调节其电压和频率，在满足并列条件（即电压、频率、相位相同）时，将发电机投入系统。如果在理想情况下，使发电机的出口开关合闸，则在发电机定子回路中的环流将为零，这样不会产生电流和电磁力矩的冲击，这是准同期并列的最大优点。\n解环操作，应先检查解环点的有功、无功潮流，确保解环后电网各部分电压在规定的范围内，各环节的潮流变化不超过继电保护、电网稳定和设备容量等方面的限额。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "配电变压器停送电操作的原则是什么？", "options": [], "answer": "配电变压器停送电操作原则是：\n（1）凡属供电企业管辖的配电变压器（包括已运行和新建配电变压器）停送电操作应由设备运维人员按调度指令执行。\n（2）在故障处理时，设备运维人员可对变压器进行停电处理，应及时通知值班调控员，值班调控员应作好相关记录，但送电操作应由设备运维人员按调度指令执行。\n（3）变压器停电操作顺序为先停低压侧，后停高压侧，送电操作顺序为先送高压侧，后送低压侧。\n（4）变压器停送电操作应由两人进行，一人操作，一人监护。\n（5）操作时，必须使用绝缘手套以及合格的绝缘棒，操作人员应戴安全帽。雨天操作应穿绝缘靴并使用有防雨罩的绝缘棒。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "调度联系对象在网络化发令现场终端（厂站WEB终端或现场APP终端）上提前签收调度操作预发令，相关要求有哪些？", "options": [], "answer": "1. 原则上要求“谁签收，谁受令”。\n2. 对于计划类操作任务，调度联系对象原则上应至少提前8小时签收调度预发令。\n3. 操作预发令不具备操作效力，现场实际操作仍以当值值班调度员正式下达的操作指令为准。严禁用操作预令直接进行操作。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "简述配电网故障处置的原则。", "options": [], "answer": "（1）迅速限制故障的发展，消除故障根源，解除对人身和设备的威胁，防止稳定破\n坏、电网瓦解和大面积停电。\n（2）用一切可能的方法保持设备继续运行和不中断或少中断重要用户的正常供电，首先\n应保证发电厂厂用电及变电站所用电。\n（3）尽快对已停电的用户恢复供电，对重要用户应优先恢复供电。\n（4）及时调整电网运行方式，尽快使其恢复正常运行。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "为了防止故障扩大，可由现场运维人员自行处理后再向调控员汇报的操作有哪些？", "options": [], "answer": "（1）将直接对人员生命有威胁和可能造成重大设备损坏的设备停电。\n（2）确知无来电的可能性，将已损坏的设备隔离。\n（3）整个发电厂或部分机组因故与系统解列，在具备同期并列条件时恢复与系统同期并列。\n（4）发电厂厂用电部分或全部失去时恢复其厂用电源。\n（5）线路开关由于误碰跳闸，立即恢复供电或鉴定同期并列（或合环）。\n（6）装有备自投装置的变电站，当备自投装置拒动时，现场运维人员可以不经值班调控员同意，立即手动模拟备自投操作。（有备自投闭锁信号动作的除外）。\n（7）其它在本规程及现场规程中规定可以自行处理者。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "变电站母线运行电压越限应如", "options": [], "answer": "（1）投退并联电容器，无功不足或过剩时优先考虑。\n（2）调节主变压器有载分接头。\n（3）调整电网运行方式，如变压器并列、分列等。\n（4）转移重负荷线路。\n（5）母线有并网电厂时，调节电厂无功出力。\n（6）要求上级调度调节系统电压。\n（7）用户侧无功补偿装置调节。\n（8）必要时限负荷。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "配电网线路故障处置有哪些基本要求？", "options": [], "answer": "（1）装有重合闸并投入重合闸的终端线路，当断路器跳闸重合失灵（拒动、未重合）， \n值班调控员可不经设备检查立即强送一次。 \n（2）未装重合闸或重合闸停用的线路跳闸后，由值班调控员决定是否强送。 \n（3）装有重合闸的线路在重合不成功时，由值班调控员决定是否强送。一般情况下，可 \n经发电厂、变电站户外设备检查正常后，再试送一次。特殊情况，如雷击、明显近距离故障， \n对系统影响较大者或断路器有异常等，暂不试送。 \n（4）对于双回送电的线路，若其中一条线跳闸重合闸失败，另一条线路仍在保持供电， \n则跳闸线路暂不送电。值班调控员应立即通知运维单位组织巡线，发现故障点后，调整到所 \n需的检修方式。 \n（5）如跳闸属多级或越级跳闸者，视情况可分段对线路进行试送。 \n（6）与系统并列运行的发电厂出线跳闸时，确认电厂侧断路器已断开的情况下，方可进 \n行试送。 \n（7）线路作业完毕或拉电解除及备用线路恢复送电时跳闸，禁止强送。 \n（8）全电缆线路断路器跳闸及电容器、电抗器、站用变压器断路器跳闸，不得强送。 \n（9）强、试送电的断路器设备要完好，并尽可能具有全线快速动作的继电保护功能。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "有带电作业的线路故障时，对于强送有何规定？", "options": [], "answer": "（1）现场工作负责人未向调度提出过跳闸后不得强送者，按照正常线路故障强送规\n定执行。\n（2）带电作业要求停用线路重合闸或故障跳闸后不得强送者，应在得到值班调控员许可\n后，才能开始工作，带电作业结束后应向值班调控员汇报。\n（3）现场工作负责人向调度提出要求停用重合闸或线路跳闸后不经联系不得强送者，值\n班调控员只有在得到现场工作负责人同意后才能强送。现场工作负责人一旦发现线路无电\n时，不管何种原因，均应迅速与调度联系，说明是否强送电。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "简述全电缆线路事故处理的原则。", "options": [], "answer": "（1）不经巡视不允许对故障线路强送电。\n（2）经巡视，找到故障点的，在隔离故障点后，可对停电线路试送电。\n（3）经巡视，未找到故障点的，视情况可采用逐段试送的办法寻找故障。\n（4）特殊情况经领导批准后可试送一次。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "什么是母线失电，判断母线失电的依据有哪些？", "options": [], "answer": "母线失电是指母线本身无故障而失去电源，一般是由于电网故障、继电保护误动或 \n该母线上出线、变压器等运行设备故障，本身断路器拒跳，而使连接在该母线上的所有电源 \n越级跳闸所致，判别母线失电的依据是同时出现下列现象： \n（1）该母线的电压表指示消失； \n（2）该母线的各出线及变压器负荷消失（电流表等指示为零）； \n（3）该母线所供的所用（厂用）电失去。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "简述母线故障停电后的处理原则。", "options": [], "answer": "（1）不允许对故障母线不经检查即行强送电，以防事故扩大。\n（2）找到故障点并能迅速隔离的，在隔离故障点后应迅速对停电母线恢复送电，有条件时应考虑用外来电源对停电母线送电，联络线要防止非同期合闸。\n（3）找到故障点但不能迅速隔离的，若系双母线中的一组母线故障时，应迅速对故障母线上的各元件检查，确认无故障后，冷倒至运行母线并恢复送电。联络线要防止非同期合闸。\n（4）经过检查找不到故障点时，应用外来电源对故障母线进行试送电，禁止将故障母线的设备冷倒至运行母线恢复送电。发电厂母线故障如条件允许，可对母线进行零起升压，一般不允许发电厂用本厂电源对故障母线试送电。\n（5）当 GIS 设备发生故障时，必须查明故障原因，同时将故障点进行隔离或修复后对 GIS 设备恢复送电。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "变电站变压器跳闸应如何", "options": [], "answer": "（1）变压器故障跳闸时，运维人员应立即将继电保护及自动装置动作情况汇报值班\n调控员，有备用变压器或其他备用容量时应立即考虑改变供电方式，恢复对外供电。\n（2）变压器的主保护（如重瓦斯、差动）动作跳闸或压力释放保护动作，未查明原因和\n消除故障之前，不得强送。\n（3）变压器的后备保护（如过电流）动作跳闸，运维人员应检查主变压器及母线所有一\n次设备有无明显故障，检查所带母线的出线开关保护有无动作，如有动作但未跳闸时，先拉\n此开关后再试送变压器；如检查设备均无异常，继电保护也未动作，可试送变压器，但应按\n照先主变压器、后母线、再出线逐级送电的顺序进行。\n（4）两台并列运行的变压器，一台主变压器后备保护动作跳闸，全部负荷在另一台运行\n变压器限额内，先不试送，等查明原因，有关试验正确后再试送。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "运行中变压器发生什么情形时需立即安排停役。", "options": [], "answer": "（1）变压器内部音响大，有异常爆裂声。\n（2）在正常负荷和冷却条件下，变压器温度不正常并不断上升。\n（3）储油柜或压力释放阀动作喷油。\n（4）严重漏油使油面下降，低于油位计的指示限度。\n（5）油色变化过甚，油内出现碳质等。\n（6）套管有严重的破损和放电现象。\n（7）变压器起火或大量漏油。\n（8）其他严重情况。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "母线电压互感器运行异常随时可能发展成故障时应如何处理？", "options": [], "answer": "（1）电压互感器高压侧闸刀可以远控操作时，应用高压侧闸刀远控隔离。\n（2）无法采用高压侧闸刀远控隔离时，应用开关切断该电压互感器所在母线的电源，然后再隔离故障的电压互感器。\n（3）禁止用近控的方法操作该电压互感器高压侧闸刀。\n（4）禁止将该电压互感器的次级与正常运行的电压互感器次级进行并列。\n（5）禁止将该电压互感器所在母线保护停用或将母差保护改为非固定连结方式(或单母方式)。\n（6）在操作过程中发生电压互感器谐振时，应立即破坏谐振条件，并在现场规程中明确。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "线路开关正常运行发生闭锁分合闸的情况，应采取什么措施？", "options": [], "answer": "（1）有条件时将闭锁合闸的开关停用，否则将该开关的综合重合闸停用。\n（2）将闭锁分闸的开关改为非自动状态，但不得影响其失灵保护的启用。\n（3）采取旁路开关代供或母联开关串供等方式隔离，在旁路开关代供隔离时，环路中开关应改非自动状态。\n（4）特殊情况下，可采取该开关改为馈供受端开关的方式运行。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "简述闸刀异常运行的处理原则。", "options": [], "answer": "（1）运行中的闸刀如发生引线接头、触头发热严重等异常情况，应首先采取措施降低通过该闸刀的潮流（禁止采用合另一把母线闸刀的方式），必要时停用闸刀处理。如需操作该闸刀，必须经设备运检单位现场检查确认其安全性，否则不得进行操作。\n（2）运行中的闸刀如发生重大缺陷不能操作，并经设备运检单位确认需紧急停用时，应采用调度停电的方式隔离。\n（3）闸刀在操作过程中发生分合不到位的情况，现场运维人员应首先判断闸刀断口的安全距离。当闸刀断口安全距离不足或无法判断时，则应当在确保安全情况下对其隔离。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "小电流接地系统发生单相接地时应如何处理？", "options": [], "answer": "（1）当中性点不接地系统发生单相接地时，值班调控员应根据接地情况（接地母线、\n接地相、接地信号、电压水平等异常情况）及时处理。\n（2）应尽快找到故障点，并设法排除、隔离。\n（3）永久性单相接地允许继续运行，但一般不超过 2h。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "小电流接地系统发生单相接地时，寻找单相接地的顺序如何？", "options": [], "answer": "（1）对于配有完好接地选线装置的变电站，可根据其装置反映情况来确定接地点。\n（2）将电网分割为电气上互不相连的几部分。\n（3）停空载线路和电容器组。\n（4）试跳（或试拉）线路长、分支多、负荷轻、历史事故多且不重要的线路。\n（5）试跳（或试拉）分支少、负荷重的线路，最后停重要用户线路，但要首先通知该\n用户。在紧急情况下，重要用户来不及通知，可先试跳（或试拉）线路，事后通知客户服\n务中心。\n（6）对于双母线的变电站，重要用户的线路不能停电时，可采用倒母线的方法来寻找。\n（7）详细检查接地母线及有关设备。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "小电流接地系统在寻找单相接地故障时，有哪些注意事项？", "options": [], "answer": "（1）严禁在接地的电网中操作消弧线圈；\n（2）禁止用隔离开关断开接地故障；\n（3）保护方式或定值是否变更；\n（4）设备是否可能过负荷或因过负荷跳闸；\n（5）防止电压过低影响用户；\n（6）消弧线圈网络补偿度是否合适；\n（7）查出故障点，应迅速处理。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "配电网中性点不接地系统单相接地与电压互感器高、低压熔丝熔断有何区别？", "options": [], "answer": "配电网中性点不接地系统单相接地与电压互感器高、低压熔丝熔断依据现象有以下\n区别：\n（1）单相接地时，接地光字牌亮，消弧线圈装置动作并报警“接地”，选线装置动作则\n发出选线信号，接地相电压降低，其余两相电压升高；金属性接地时，接地相电压为零，其\n余两相为则为线电压，线电压不变。\n（2）母线电压互感器高压熔丝熔断时，一相、二相或全部三相电压降低或接近零，其余\n相电压基本正常，线电压也可能降低。\n（3）单相接地或母线电压互感器高压熔丝熔断时电压互感器二次开口绕组电压都增大，\n都可能发出接地信号，而电压互感器低压熔丝熔断则不会。\n（4）还可通过测量电压互感器二次侧桩头电压来判断高、低压熔丝熔断，电压正常则为\n低压熔丝熔断或二次回路故障。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "单相接地逐条试拉后，接地仍不消失的原因主要有哪些？", "options": [], "answer": "（1）多条线路同相接地。\n（2）母线设备接地。\n（3）主变压器低压侧设备接地。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "小电流接地系统发出“单相接地”信号的可能原因有哪些？", "options": [], "answer": "一般有以下三种：\n（1）发生单相接地。\n（2）电压互感器高压侧熔断器熔断。\n（3）铁磁谐振过电压。", "analysis": ""}, {"category": "配电网调控运行管理", "type": "简答题", "question": "变电站所用变压器（接地变压器）全停有何影响？应如何处理？", "options": [], "answer": "变电站所用电（指所用变压器或接地变压器）全停后，有以下一些影响：\n（1）照明等部分非重要交流用电将停电。\n（2）若蓄电池容量不足，有可能断开的断路器只够一次合闸，线路跳闸后可能无法重合。\n（3）影响变电站监控系统及远动通信装置运行，甚至可能造成全站通信中断。\n变电站失去所用电后，应尽快排除故障送出所用电，或经其他变电站联络线转供所用电，\n限制 UPS 及直流母线所带的部分非重要负荷，必要时可外接发电机供所用电。", "analysis": ""}];

let state = {
  filtered: [],
  page: 1,
  pageSize: 10,
  mode: 'exam',
  answers: {},
  results: {},
  stats: { correct: 0, wrong: 0, total: 0 },
  singleMode: { currentIndex: 0, answered: false }
};

function init() {
  populateCategories();
  applyFilters();
  document.getElementById('categoryFilter').addEventListener('change', () => { state.page = 1; applyFilters(); });
  document.getElementById('typeFilter').addEventListener('change', () => { state.page = 1; applyFilters(); });
  document.getElementById('pageSize').addEventListener('change', (e) => {
    state.pageSize = Math.max(1, Math.min(50, parseInt(e.target.value) || 10));
    state.page = 1;
    applyFilters();
  });
}

function populateCategories() {
  const cats = [...new Set(DATA.map(q => q.category))];
  const sel = document.getElementById('categoryFilter');
  cats.forEach(c => { const o = document.createElement('option'); o.value = c; o.textContent = c; sel.appendChild(o); });
  document.getElementById('totalCount').textContent = DATA.length;
}

function applyFilters() {
  const cat = document.getElementById('categoryFilter').value;
  const type = document.getElementById('typeFilter').value;
  state.filtered = DATA.filter(q => (cat === 'all' || q.category === cat) && (type === 'all' || q.type === type));
  document.getElementById('statTotal').textContent = state.filtered.length;
  render();
}

function setMode(mode) {
  state.mode = mode;
  document.querySelectorAll('.mode-btn').forEach(b => b.classList.toggle('active', b.dataset.mode === mode));
  if (mode === 'browse') {
    state.results = {};
    state.stats = { correct: 0, wrong: 0, total: 0 };
    state.page = 1;
    updateStats();
  } else if (mode === 'single') {
    state.results = {};  // 清除之前的答题结果
    state.page = 1;
    state.pageSize = 1;
    state.singleMode.currentIndex = 0;
    state.singleMode.answered = false;
  } else {
    state.pageSize = parseInt(document.getElementById('pageSize').value) || 10;
  }
  render();
}

function render() {
  const list = document.getElementById('questionList');
  const start = (state.page - 1) * state.pageSize;
  const end = start + state.pageSize;
  const pageItems = state.filtered.slice(start, end);

  if (pageItems.length === 0) {
    list.innerHTML = '<div class="empty-state"><p>没有符合条件的题目</p></div>';
    document.getElementById('pagination').innerHTML = '';
    return;
  }

  let html = '';
  pageItems.forEach((q, i) => {
    const idx = start + i;
    const globalIdx = DATA.indexOf(q);
    const qid = 'q_' + globalIdx;
    const result = state.results[qid];

    html += `<div class="question-card" id="card_${qid}">`;
    html += `<div class="q-header"><span class="q-number">第 ${idx + 1} 题 / 共 ${state.filtered.length} 题</span><div class="q-tags"><span class="tag tag-category">${q.category}</span><span class="tag tag-type ${q.type}">${q.type}</span></div></div>`;
    html += `<div class="q-text">${escapeHtml(q.question)}</div>`;

    if (q.type === '简答题') {
      html += renderShortAnswer(q, qid);
    } else {
      html += renderChoiceQuestion(q, qid, result);
    }

    html += `</div>`;
  });

  // 单题模式添加导航按钮
  if (state.mode === 'single') {
    html += renderSingleModeNav();
  }

  list.innerHTML = html;
  renderPagination();
}

function renderChoiceQuestion(q, qid, result) {
  let html = '<div class="options">';
  q.options.forEach(opt => {
    let cls = 'option-btn';
    if (result) cls += ' disabled';
    if (state.mode === 'browse') cls += ' disabled';
    if (state.answers[qid] && state.answers[qid].includes(opt.label)) cls += ' selected';
    if (result && result.isCorrect && result.correctAnswers.includes(opt.label)) cls += ' correct';
    if (result && !result.isCorrect && result.userAnswers.includes(opt.label) && !result.correctAnswers.includes(opt.label)) cls += ' wrong';
    if (result && !result.isCorrect && result.correctAnswers.includes(opt.label)) cls += ' correct';
    if (state.mode === 'browse') {
      if (isCorrectOption(q, opt.label)) cls = 'option-btn disabled correct';
    }

    const click = ((state.mode === 'exam' || state.mode === 'single') && !result) ? `onclick="selectOption('${qid}','${opt.label}','${q.type}')"` : '';
    html += `<button class="${cls}" ${click}><span class="opt-label">${opt.label}</span><span>${escapeHtml(opt.text)}</span></button>`;
  });
  html += '</div>';

  if (state.mode === 'exam' || state.mode === 'single') {
    const submitted = !!result;
    const disabled = submitted ? 'disabled' : '';
    const btnText = submitted ? '已提交' : '提交答案';
    html += `<button class="submit-btn" ${disabled} onclick="submitAnswer('${qid}')">${btnText}</button>`;
  }

  if (result) {
    html += renderResultFeedback(q, result);
  }

  if (state.mode === 'browse') {
    html += `<div class="answer-section show answer-info"><h4>正确答案：${q.answer}</h4>${q.analysis ? '<p>' + escapeHtml(q.analysis) + '</p>' : ''}</div>`;
  }

  return html;
}

// 判断选项是否为正确答案（支持判断题的"正确"/"错误"）
function isCorrectOption(q, optLabel) {
  if (q.type === '判断题') {
    return q.answer === optLabel;
  }
  return q.answer.includes(optLabel);
}

function renderShortAnswer(q, qid) {
  // 只有浏览模式下直接显示答案，单题模式和答题模式需要点击显示
  const showDirectly = state.mode === 'browse';
  const displayStyle = showDirectly ? 'block' : 'none';
  const btnText = showDirectly ? '隐藏答案' : '显示答案';
  
  let html = `<button class="show-answer-btn" onclick="toggleShortAnswer('${qid}')">${btnText}</button>`;
  html += `<div class="short-answer-section" id="sa_${qid}" style="display:${displayStyle}">`;
  html += `<div class="answer-label">参考答案：</div>`;
  html += `<div class="answer-text">${escapeHtml(q.answer)}</div>`;
  if (q.analysis) {
    html += `<div class="answer-label" style="margin-top:12px">解析：</div>`;
    html += `<div class="answer-text">${escapeHtml(q.analysis)}</div>`;
  }
  html += `</div>`;
  return html;
}

function renderResultFeedback(q, result) {
  if (result.isCorrect) {
    return `<div class="answer-section show answer-correct"><h4>✅ 回答正确！</h4><p>正确答案：${q.answer}</p>${q.analysis ? '<p>' + escapeHtml(q.analysis) + '</p>' : ''}</div>`;
  } else {
    return `<div class="answer-section show answer-wrong"><h4>❌ 回答错误</h4><p>你的答案：${result.userAnswers.join(', ')}　|　正确答案：${q.answer}</p>${q.analysis ? '<p>' + escapeHtml(q.analysis) + '</p>' : ''}</div>`;
  }
}

function selectOption(qid, label, type) {
  if (!state.answers[qid]) state.answers[qid] = [];
  const arr = state.answers[qid];
  if (type === '多选题') {
    const idx = arr.indexOf(label);
    if (idx >= 0) arr.splice(idx, 1); else arr.push(label);
  } else {
    state.answers[qid] = [label];
  }
  render();
}

function submitAnswer(qid) {
  const userAnswers = state.answers[qid] || [];
  if (userAnswers.length === 0) return;

  const globalIdx = parseInt(qid.split('_')[1]);
  const q = DATA[globalIdx];
  let correctAnswers, isCorrect;

  if (q.type === '判断题') {
    // 判断题：答案直接是"正确"或"错误"
    correctAnswers = [q.answer];
    isCorrect = userAnswers[0] === q.answer;
  } else {
    // 单选题/多选题：答案包含 A-D 字母
    correctAnswers = q.answer.split('').filter(c => /[A-D]/.test(c));
    isCorrect = JSON.stringify([...userAnswers].sort()) === JSON.stringify([...correctAnswers].sort());
  }

  state.results[qid] = { userAnswers, correctAnswers, isCorrect };
  state.stats.total++;
  if (isCorrect) state.stats.correct++; else state.stats.wrong++;
  updateStats();
  
  // 单题模式下标记为已答
  if (state.mode === 'single') {
    state.singleMode.answered = true;
  }
  
  render();
}

// 单题模式导航
function renderSingleModeNav() {
  const current = (state.page - 1) * state.pageSize + 1;
  const total = state.filtered.length;
  const hasAnswered = state.singleMode.answered;
  
  let html = '<div style="display:flex;justify-content:center;align-items:center;gap:12px;margin-top:20px;">';
  html += `<button class="submit-btn" style="background:#666" ${state.page <= 1 ? 'disabled' : ''} onclick="singlePrev()">上一题</button>`;
  html += `<span style="font-size:14px;color:#666;">${current} / ${total}</span>`;
  html += `<button class="submit-btn" ${state.page >= total ? 'disabled' : ''} onclick="singleNext()">下一题</button>`;
  html += '</div>';
  return html;
}

function singlePrev() {
  if (state.page > 1) {
    state.page--;
    state.singleMode.answered = false;
    state.answers = {};  // 清除当前答案选择
    render();
  }
}

function singleNext() {
  const total = Math.ceil(state.filtered.length / state.pageSize);
  if (state.page < total) {
    state.page++;
    state.singleMode.answered = false;
    state.answers = {};  // 清除当前答案选择
    render();
  }
}

function toggleShortAnswer(qid) {
  const el = document.getElementById('sa_' + qid);
  if (el) el.style.display = el.style.display === 'none' ? 'block' : 'none';
}

function updateStats() {
  document.getElementById('statCorrect').textContent = state.stats.correct;
  document.getElementById('statWrong').textContent = state.stats.wrong;
  document.getElementById('statRate').textContent = state.stats.total > 0 ? Math.round(state.stats.correct / state.stats.total * 100) + '%' : '-';
}

function renderPagination() {
  const total = Math.ceil(state.filtered.length / state.pageSize);
  if (total <= 1) { document.getElementById('pagination').innerHTML = ''; return; }
  let html = `<button ${state.page <= 1 ? 'disabled' : ''} onclick="goPage(${state.page - 1})">上一页</button>`;
  html += `<span class="page-info">${state.page} / ${total}</span>`;
  html += `<button ${state.page >= total ? 'disabled' : ''} onclick="goPage(${state.page + 1})">下一页</button>`;
  document.getElementById('pagination').innerHTML = html;
}

function goPage(p) {
  const total = Math.ceil(state.filtered.length / state.pageSize);
  state.page = Math.max(1, Math.min(total, p));
  render();
  window.scrollTo({ top: 0, behavior: 'smooth' });
}

function escapeHtml(str) {
  if (!str) return '';
  return str.replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;');
}

init();
</script>
</body>
</html>
